{
 "name": "IEEE 8500",
 "frequency_hz": 60,
 "source_bus": "hvmv_sub_hsb",
 "source_pu": 1.0,
 "source_sc_mva": 893.6,
 "linecode_unit_km": 1.0,
 "coordinate_unit_m": 0.3048,
 "linecodes": {
  "1ph-x4_acsrx4_acsr": {
   "rmatrix": [
    [
     1.67466
    ]
   ],
   "xmatrix": [
    [
     0.93456
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-xx4_acsr4_acsr": {
   "rmatrix": [
    [
     1.67466
    ]
   ],
   "xmatrix": [
    [
     0.93456
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-x2_acsrx2_acsr": {
   "rmatrix": [
    [
     1.1223
    ]
   ],
   "xmatrix": [
    [
     0.896365
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "1ph-x4_acsrx4_wpal": {
   "rmatrix": [
    [
     1.67723
    ]
   ],
   "xmatrix": [
    [
     0.932411
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-4_acsr4_acsr4_acsr4_acsr": {
   "rmatrix": [
    [
     1.6834,
     0.138324,
     0.142669
    ],
    [
     0.138324,
     1.67686,
     0.139294
    ],
    [
     0.142669,
     0.139294,
     1.68543
    ]
   ],
   "xmatrix": [
    [
     0.9273,
     0.432623,
     0.412253
    ],
    [
     0.432623,
     0.932728,
     0.450469
    ],
    [
     0.412253,
     0.450469,
     0.925637
    ]
   ],
   "cmatrix": [
    [
     7.60098,
     -1.99751,
     -1.66797
    ],
    [
     -1.99751,
     7.88811,
     -2.32489
    ],
    [
     -1.66797,
     -2.32489,
     7.78037
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr": {
   "rmatrix": [
    [
     0.66087,
     0.137499,
     0.142066
    ],
    [
     0.137499,
     0.653999,
     0.138518
    ],
    [
     0.142066,
     0.138518,
     0.663007
    ]
   ],
   "xmatrix": [
    [
     0.869947,
     0.388579,
     0.366115
    ],
    [
     0.388579,
     0.878528,
     0.405953
    ],
    [
     0.366115,
     0.405953,
     0.8673
    ]
   ],
   "cmatrix": [
    [
     8.3452,
     -2.31601,
     -1.91256
    ],
    [
     -2.31601,
     8.72099,
     -2.71715
    ],
    [
     -1.91256,
     -2.71715,
     8.57671
    ]
   ],
   "ampacity_a": 276.0
  },
  "1ph-4_wpalxx2_wpal": {
   "rmatrix": [
    [
     1.63092
    ]
   ],
   "xmatrix": [
    [
     0.861221
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-4_acsr2_acsr2_acsr4_wpal": {
   "rmatrix": [
    [
     1.68626,
     0.141078,
     0.145566
    ],
    [
     0.141078,
     1.12824,
     0.14208
    ],
    [
     0.145566,
     0.14208,
     1.1371
    ]
   ],
   "xmatrix": [
    [
     0.924966,
     0.430359,
     0.409898
    ],
    [
     0.430359,
     0.933765,
     0.448185
    ],
    [
     0.409898,
     0.448185,
     0.926495
    ]
   ],
   "cmatrix": [
    [
     7.63018,
     -2.04889,
     -1.70374
    ],
    [
     -2.04889,
     8.18434,
     -2.48649
    ],
    [
     -1.70374,
     -2.48649,
     8.06911
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-4_acsrxx4_acsr": {
   "rmatrix": [
    [
     1.67466
    ]
   ],
   "xmatrix": [
    [
     0.93456
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-4_acsr4_acsr4_acsr4_wpal": {
   "rmatrix": [
    [
     1.68626,
     0.141078,
     0.145566
    ],
    [
     0.141078,
     1.6795,
     0.14208
    ],
    [
     0.145566,
     0.14208,
     1.68836
    ]
   ],
   "xmatrix": [
    [
     0.924966,
     0.430359,
     0.409898
    ],
    [
     0.430359,
     0.930531,
     0.448185
    ],
    [
     0.409898,
     0.448185,
     0.923261
    ]
   ],
   "cmatrix": [
    [
     7.60098,
     -1.99751,
     -1.66797
    ],
    [
     -1.99751,
     7.88811,
     -2.32489
    ],
    [
     -1.66797,
     -2.32489,
     7.78037
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-2_acsrxx2_acsr": {
   "rmatrix": [
    [
     1.1223
    ]
   ],
   "xmatrix": [
    [
     0.896365
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "1ph-4_wpalxx4_acsr": {
   "rmatrix": [
    [
     1.63124
    ]
   ],
   "xmatrix": [
    [
     0.898979
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-397_acsr397_acsr397_acsr2/0_acsr": {
   "rmatrix": [
    [
     0.270019,
     0.109951,
     0.113538
    ],
    [
     0.109951,
     0.264634,
     0.110747
    ],
    [
     0.113538,
     0.110747,
     0.271698
    ]
   ],
   "xmatrix": [
    [
     0.695974,
     0.33351,
     0.308271
    ],
    [
     0.33351,
     0.708729,
     0.350259
    ],
    [
     0.308271,
     0.350259,
     0.692021
    ]
   ],
   "cmatrix": [
    [
     9.13606,
     -2.66777,
     -2.17646
    ],
    [
     -2.66777,
     9.62226,
     -3.15664
    ],
    [
     -2.17646,
     -3.15664,
     9.43197
    ]
   ],
   "ampacity_a": 587.0
  },
  "1ph-2_acsrxx4_acsr": {
   "rmatrix": [
    [
     1.12339
    ]
   ],
   "xmatrix": [
    [
     0.937794
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "1ph-xx2_acsr2_acsr": {
   "rmatrix": [
    [
     1.1223
    ]
   ],
   "xmatrix": [
    [
     0.896365
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "1ph-xx4_wpal4_wpal": {
   "rmatrix": [
    [
     1.63382
    ]
   ],
   "xmatrix": [
    [
     0.89683
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-x4_wpalx4_wpal": {
   "rmatrix": [
    [
     1.63382
    ]
   ],
   "xmatrix": [
    [
     0.89683
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-xx4_wpal4_acsr": {
   "rmatrix": [
    [
     1.63124
    ]
   ],
   "xmatrix": [
    [
     0.898979
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-x2_acsrx1/0_tpx": {
   "rmatrix": [
    [
     1.03207
    ]
   ],
   "xmatrix": [
    [
     0.801436
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "1ph-4_acsrxx4_wpal": {
   "rmatrix": [
    [
     1.67723
    ]
   ],
   "xmatrix": [
    [
     0.932411
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-xx4_acsr1/0_tpx": {
   "rmatrix": [
    [
     1.58334
    ]
   ],
   "xmatrix": [
    [
     0.798203
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-4_wpal4_wpal4_wpal4_acsr": {
   "rmatrix": [
    [
     1.63999,
     0.138324,
     0.142669
    ],
    [
     0.138324,
     1.63344,
     0.139294
    ],
    [
     0.142669,
     0.139294,
     1.64202
    ]
   ],
   "xmatrix": [
    [
     0.891719,
     0.432623,
     0.412253
    ],
    [
     0.432623,
     0.897146,
     0.450469
    ],
    [
     0.412253,
     0.450469,
     0.890056
    ]
   ],
   "cmatrix": [
    [
     7.60098,
     -1.99751,
     -1.66797
    ],
    [
     -1.99751,
     7.88811,
     -2.32489
    ],
    [
     -1.66797,
     -2.32489,
     7.78037
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-x4_wpalx4_acsr": {
   "rmatrix": [
    [
     1.63124
    ]
   ],
   "xmatrix": [
    [
     0.898979
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-4_wpalxx4_wpal": {
   "rmatrix": [
    [
     1.63382
    ]
   ],
   "xmatrix": [
    [
     0.89683
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-4_wpal4_wpal4_wpal4_wpal": {
   "rmatrix": [
    [
     1.64285,
     0.141078,
     0.145566
    ],
    [
     0.141078,
     1.63609,
     0.14208
    ],
    [
     0.145566,
     0.14208,
     1.64495
    ]
   ],
   "xmatrix": [
    [
     0.889385,
     0.430359,
     0.409898
    ],
    [
     0.430359,
     0.89495,
     0.448185
    ],
    [
     0.409898,
     0.448185,
     0.88768
    ]
   ],
   "cmatrix": [
    [
     7.60098,
     -1.99751,
     -1.66797
    ],
    [
     -1.99751,
     7.88811,
     -2.32489
    ],
    [
     -1.66797,
     -2.32489,
     7.78037
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-2_acsr2_acsr2_acsr2_acsr": {
   "rmatrix": [
    [
     1.13148,
     0.137499,
     0.142066
    ],
    [
     0.137499,
     1.12461,
     0.138518
    ],
    [
     0.142066,
     0.138518,
     1.13362
    ]
   ],
   "xmatrix": [
    [
     0.884886,
     0.388579,
     0.366115
    ],
    [
     0.388579,
     0.893467,
     0.405953
    ],
    [
     0.366115,
     0.405953,
     0.882239
    ]
   ],
   "cmatrix": [
    [
     7.8835,
     -2.11691,
     -1.7603
    ],
    [
     -2.11691,
     8.2026,
     -2.4713
    ],
    [
     -1.7603,
     -2.4713,
     8.08174
    ]
   ],
   "ampacity_a": 184.0
  },
  "1ph-4_acsrxx1/0_tpx": {
   "rmatrix": [
    [
     1.58334
    ]
   ],
   "xmatrix": [
    [
     0.798203
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-4_acsr2_acsr2_acsr4_acsr": {
   "rmatrix": [
    [
     1.6834,
     0.138324,
     0.142669
    ],
    [
     0.138324,
     1.12559,
     0.139294
    ],
    [
     0.142669,
     0.139294,
     1.13417
    ]
   ],
   "xmatrix": [
    [
     0.9273,
     0.432623,
     0.412253
    ],
    [
     0.432623,
     0.935962,
     0.450469
    ],
    [
     0.412253,
     0.450469,
     0.928871
    ]
   ],
   "cmatrix": [
    [
     7.63018,
     -2.04889,
     -1.70374
    ],
    [
     -2.04889,
     8.18434,
     -2.48649
    ],
    [
     -1.70374,
     -2.48649,
     8.06911
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-xx4_acsr4_wpal": {
   "rmatrix": [
    [
     1.67723
    ]
   ],
   "xmatrix": [
    [
     0.932411
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-4_acsrxx2_acsr": {
   "rmatrix": [
    [
     1.67357
    ]
   ],
   "xmatrix": [
    [
     0.893131
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-x4_wpalx1/0_tpx": {
   "rmatrix": [
    [
     1.53992
    ]
   ],
   "xmatrix": [
    [
     0.762621
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-xx4_acsr1/0_acsr": {
   "rmatrix": [
    [
     1.65698
    ]
   ],
   "xmatrix": [
    [
     0.855269
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-2_acsrxx4_wpal": {
   "rmatrix": [
    [
     1.12597
    ]
   ],
   "xmatrix": [
    [
     0.935645
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "1ph-xx2/0_acsr1/0_tpx": {
   "rmatrix": [
    [
     0.561461
    ]
   ],
   "xmatrix": [
    [
     0.786498
    ]
   ],
   "cmatrix": [
    [
     6.76998
    ]
   ],
   "ampacity_a": 276.0
  },
  "2ph_h-2_acsrx2_acsr2_acsr": {
   "rmatrix": [
    [
     1.13148,
     0.142066
    ],
    [
     0.142066,
     1.13362
    ]
   ],
   "xmatrix": [
    [
     0.884886,
     0.366115
    ],
    [
     0.366115,
     0.882239
    ]
   ],
   "cmatrix": [
    [
     7.33718,
     -2.39809
    ],
    [
     -2.39809,
     7.33718
    ]
   ],
   "ampacity_a": 184.0
  },
  "1ph-2_wpalxx2_wpal": {
   "rmatrix": [
    [
     1.16232
    ]
   ],
   "xmatrix": [
    [
     0.900036
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "1ph-2_acsrxx4/0_tpx": {
   "rmatrix": [
    [
     1.07236
    ]
   ],
   "xmatrix": [
    [
     0.807978
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "3ph_h-397_acsr397_acsr397_acsr4_wpal": {
   "rmatrix": [
    [
     0.301838,
     0.141078,
     0.145566
    ],
    [
     0.141078,
     0.295078,
     0.14208
    ],
    [
     0.145566,
     0.14208,
     0.303936
    ]
   ],
   "xmatrix": [
    [
     0.796484,
     0.430359,
     0.409898
    ],
    [
     0.430359,
     0.802049,
     0.448185
    ],
    [
     0.409898,
     0.448185,
     0.794778
    ]
   ],
   "cmatrix": [
    [
     9.13606,
     -2.66777,
     -2.17646
    ],
    [
     -2.66777,
     9.62226,
     -3.15664
    ],
    [
     -2.17646,
     -3.15664,
     9.43197
    ]
   ],
   "ampacity_a": 587.0
  },
  "3ph_h-397_acsr397_acsr397_acsr397_acsr": {
   "rmatrix": [
    [
     0.214162,
     0.0557957,
     0.0571636
    ],
    [
     0.0557957,
     0.212131,
     0.0560892
    ],
    [
     0.0571636,
     0.0560892,
     0.214801
    ]
   ],
   "xmatrix": [
    [
     0.634957,
     0.27487,
     0.246528
    ],
    [
     0.27487,
     0.652375,
     0.29092
    ],
    [
     0.246528,
     0.29092,
     0.629544
    ]
   ],
   "cmatrix": [
    [
     9.13606,
     -2.66777,
     -2.17646
    ],
    [
     -2.66777,
     9.62226,
     -3.15664
    ],
    [
     -2.17646,
     -3.15664,
     9.43197
    ]
   ],
   "ampacity_a": 587.0
  },
  "1ph-xx2_acsr1/0_tpx": {
   "rmatrix": [
    [
     1.03207
    ]
   ],
   "xmatrix": [
    [
     0.801436
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "1ph-x4_acsrx2_wpal": {
   "rmatrix": [
    [
     1.67434
    ]
   ],
   "xmatrix": [
    [
     0.896802
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-x4_acsrx4_dpx": {
   "rmatrix": [
    [
     1.6773
    ]
   ],
   "xmatrix": [
    [
     0.932059
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-2_acsr2_acsr4_acsr4_acsr": {
   "rmatrix": [
    [
     1.13214,
     0.138324,
     0.142669
    ],
    [
     0.138324,
     1.12559,
     0.139294
    ],
    [
     0.142669,
     0.139294,
     1.68543
    ]
   ],
   "xmatrix": [
    [
     0.930534,
     0.432623,
     0.412253
    ],
    [
     0.432623,
     0.935962,
     0.450469
    ],
    [
     0.412253,
     0.450469,
     0.925637
    ]
   ],
   "cmatrix": [
    [
     7.87088,
     -2.13463,
     -1.70236
    ],
    [
     -2.13463,
     8.17773,
     -2.38996
    ],
    [
     -1.70236,
     -2.38996,
     7.81573
    ]
   ],
   "ampacity_a": 184.0
  },
  "1ph-4_wpalxx1/0_tpx": {
   "rmatrix": [
    [
     1.53992
    ]
   ],
   "xmatrix": [
    [
     0.762621
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-x4_acsrx1/0_tpx": {
   "rmatrix": [
    [
     1.58334
    ]
   ],
   "xmatrix": [
    [
     0.798203
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-4_acsrxx1/0_3w_cs": {
   "rmatrix": [
    [
     1.66186
    ]
   ],
   "xmatrix": [
    [
     0.844051
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-x2_acsrx4_acsr": {
   "rmatrix": [
    [
     1.12339
    ]
   ],
   "xmatrix": [
    [
     0.937794
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "1ph-x2_acsrx1/0_3w_cs": {
   "rmatrix": [
    [
     1.11059
    ]
   ],
   "xmatrix": [
    [
     0.847285
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "3ph_h-2/0_acsr2/0_acsr2/0_acsr2/0_acsr": {
   "rmatrix": [
    [
     0.63257,
     0.109951,
     0.113538
    ],
    [
     0.109951,
     0.627184,
     0.110747
    ],
    [
     0.113538,
     0.110747,
     0.634249
    ]
   ],
   "xmatrix": [
    [
     0.812752,
     0.33351,
     0.308271
    ],
    [
     0.33351,
     0.825507,
     0.350259
    ],
    [
     0.308271,
     0.350259,
     0.808799
    ]
   ],
   "cmatrix": [
    [
     8.3452,
     -2.31601,
     -1.91256
    ],
    [
     -2.31601,
     8.72099,
     -2.71715
    ],
    [
     -1.91256,
     -2.71715,
     8.57671
    ]
   ],
   "ampacity_a": 276.0
  },
  "1ph-2_acsrxx1/0_tpx": {
   "rmatrix": [
    [
     1.03207
    ]
   ],
   "xmatrix": [
    [
     0.801436
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "3ph_h-4_wpal4_wpal4_wpal1/0_tpx": {
   "rmatrix": [
    [
     1.54119,
     0.0423582,
     0.043017
    ],
    [
     0.0423582,
     1.54023,
     0.0424921
    ],
    [
     0.043017,
     0.0424921,
     1.5415
    ]
   ],
   "xmatrix": [
    [
     0.740322,
     0.286955,
     0.259106
    ],
    [
     0.286955,
     0.756994,
     0.303117
    ],
    [
     0.259106,
     0.303117,
     0.73514
    ]
   ],
   "cmatrix": [
    [
     7.60098,
     -1.99751,
     -1.66797
    ],
    [
     -1.99751,
     7.88811,
     -2.32489
    ],
    [
     -1.66797,
     -2.32489,
     7.78037
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-x4_wpalx2_acsr": {
   "rmatrix": [
    [
     1.63015
    ]
   ],
   "xmatrix": [
    [
     0.85755
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal": {
   "rmatrix": [
    [
     0.661672,
     0.138291,
     0.142872
    ],
    [
     0.138291,
     0.654779,
     0.139313
    ],
    [
     0.142872,
     0.139313,
     0.663816
    ]
   ],
   "xmatrix": [
    [
     0.874001,
     0.392488,
     0.370214
    ],
    [
     0.392488,
     0.882296,
     0.409905
    ],
    [
     0.370214,
     0.409905,
     0.871444
    ]
   ],
   "cmatrix": [
    [
     8.3452,
     -2.31601,
     -1.91256
    ],
    [
     -2.31601,
     8.72099,
     -2.71715
    ],
    [
     -1.91256,
     -2.71715,
     8.57671
    ]
   ],
   "ampacity_a": 276.0
  },
  "1ph-xx4_acsr2_acsr": {
   "rmatrix": [
    [
     1.67357
    ]
   ],
   "xmatrix": [
    [
     0.893131
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-x4_acsrx4_tpx": {
   "rmatrix": [
    [
     1.6773
    ]
   ],
   "xmatrix": [
    [
     0.932059
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-4_acsr4_acsr4_acsr4_tpx": {
   "rmatrix": [
    [
     1.68634,
     0.141153,
     0.145647
    ],
    [
     0.141153,
     1.67957,
     0.142157
    ],
    [
     0.145647,
     0.142157,
     1.68844
    ]
   ],
   "xmatrix": [
    [
     0.92458,
     0.429986,
     0.409508
    ],
    [
     0.429986,
     0.930171,
     0.447808
    ],
    [
     0.409508,
     0.447808,
     0.922866
    ]
   ],
   "cmatrix": [
    [
     7.60098,
     -1.99751,
     -1.66797
    ],
    [
     -1.99751,
     7.88811,
     -2.32489
    ],
    [
     -1.66797,
     -2.32489,
     7.78037
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-4_acsrxx6_wpal": {
   "rmatrix": [
    [
     1.66227
    ]
   ],
   "xmatrix": [
    [
     0.967202
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-xx4_acsr4_tpx": {
   "rmatrix": [
    [
     1.6773
    ]
   ],
   "xmatrix": [
    [
     0.932059
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "3ph_h-397_acsr397_acsr397_acsr2/0_wpal": {
   "rmatrix": [
    [
     0.270019,
     0.109951,
     0.113538
    ],
    [
     0.109951,
     0.264634,
     0.110747
    ],
    [
     0.113538,
     0.110747,
     0.271698
    ]
   ],
   "xmatrix": [
    [
     0.695974,
     0.33351,
     0.308271
    ],
    [
     0.33351,
     0.708729,
     0.350259
    ],
    [
     0.308271,
     0.350259,
     0.692021
    ]
   ],
   "cmatrix": [
    [
     9.13606,
     -2.66777,
     -2.17646
    ],
    [
     -2.66777,
     9.62226,
     -3.15664
    ],
    [
     -2.17646,
     -3.15664,
     9.43197
    ]
   ],
   "ampacity_a": 587.0
  },
  "1ph-2/0_acsrxx2_acsr": {
   "rmatrix": [
    [
     0.651691
    ]
   ],
   "xmatrix": [
    [
     0.881426
    ]
   ],
   "cmatrix": [
    [
     6.76998
    ]
   ],
   "ampacity_a": 276.0
  },
  "3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr": {
   "rmatrix": [
    [
     0.661525,
     0.138324,
     0.142669
    ],
    [
     0.138324,
     0.654981,
     0.139294
    ],
    [
     0.142669,
     0.139294,
     0.663555
    ]
   ],
   "xmatrix": [
    [
     0.915595,
     0.432623,
     0.412253
    ],
    [
     0.432623,
     0.921023,
     0.450469
    ],
    [
     0.412253,
     0.450469,
     0.913932
    ]
   ],
   "cmatrix": [
    [
     8.3452,
     -2.31601,
     -1.91256
    ],
    [
     -2.31601,
     8.72099,
     -2.71715
    ],
    [
     -1.91256,
     -2.71715,
     8.57671
    ]
   ],
   "ampacity_a": 276.0
  },
  "1ph-xx4_wpal1/0_tpx": {
   "rmatrix": [
    [
     1.53992
    ]
   ],
   "xmatrix": [
    [
     0.762621
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-xx6_wpal6_wpal": {
   "rmatrix": [
    [
     2.50305
    ]
   ],
   "xmatrix": [
    [
     0.974922
    ]
   ],
   "cmatrix": [
    [
     6.1596
    ]
   ],
   "ampacity_a": 105.0
  },
  "1ph-x2_acsrx4_tpx": {
   "rmatrix": [
    [
     1.12603
    ]
   ],
   "xmatrix": [
    [
     0.935293
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "3ph_h-4_acsr4_acsr4_acsr2_wpal": {
   "rmatrix": [
    [
     1.68355,
     0.138291,
     0.142872
    ],
    [
     0.138291,
     1.67665,
     0.139313
    ],
    [
     0.142872,
     0.139313,
     1.68569
    ]
   ],
   "xmatrix": [
    [
     0.885706,
     0.392488,
     0.370214
    ],
    [
     0.392488,
     0.894001,
     0.409905
    ],
    [
     0.370214,
     0.409905,
     0.883149
    ]
   ],
   "cmatrix": [
    [
     7.60098,
     -1.99751,
     -1.66797
    ],
    [
     -1.99751,
     7.88811,
     -2.32489
    ],
    [
     -1.66797,
     -2.32489,
     7.78037
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-x4_acsrx1/0_3w_cs": {
   "rmatrix": [
    [
     1.66186
    ]
   ],
   "xmatrix": [
    [
     0.844051
    ]
   ],
   "cmatrix": [
    [
     6.32285
    ]
   ],
   "ampacity_a": 140.0
  },
  "1ph-xx2_acsr4_dpx": {
   "rmatrix": [
    [
     1.12603
    ]
   ],
   "xmatrix": [
    [
     0.935293
    ]
   ],
   "cmatrix": [
    [
     6.49582
    ]
   ],
   "ampacity_a": 184.0
  },
  "1p_1/0_axnj_db": {
   "rmatrix": [
    [
     0.958962
    ]
   ],
   "xmatrix": [
    [
     0.541276
    ]
   ],
   "cmatrix": [
    [
     25.9234833984413
    ]
   ],
   "ampacity_a": 220.0
  },
  "3p_1/0_axnj_db": {
   "rmatrix": [
    [
     0.8175563333333334,
     0.26640033333333335,
     0.26640033333333335
    ],
    [
     0.26640033333333335,
     0.8175563333333334,
     0.26640033333333335
    ],
    [
     0.26640033333333335,
     0.26640033333333335,
     0.8175563333333334
    ]
   ],
   "xmatrix": [
    [
     0.2761373333333333,
     0.07537233333333333,
     0.07537233333333333
    ],
    [
     0.07537233333333333,
     0.2761373333333333,
     0.07537233333333333
    ],
    [
     0.07537233333333333,
     0.07537233333333333,
     0.2761373333333333
    ]
   ],
   "cmatrix": [
    [
     48.6655390619471,
     0.0,
     0.0
    ],
    [
     0.0,
     48.6655390619471,
     0.0
    ],
    [
     0.0,
     0.0,
     48.6655390619471
    ]
   ],
   "ampacity_a": 190.0
  },
  "inline_hvmv_sub_connector": {
   "rmatrix": [
    [
     0.001,
     0.0,
     0.0
    ],
    [
     0.0,
     0.001,
     0.0
    ],
    [
     0.0,
     0.0,
     0.001
    ]
   ],
   "xmatrix": [
    [
     0.01,
     0.0,
     0.0
    ],
    [
     0.0,
     0.01,
     0.0
    ],
    [
     0.0,
     0.0,
     0.01
    ]
   ],
   "cmatrix": [
    [
     0.0,
     0.0,
     0.0
    ],
    [
     0.0,
     0.0,
     0.0
    ],
    [
     0.0,
     0.0,
     0.0
    ]
   ],
   "ampacity_a": 1273.2
  },
  "inline_cap_1a": {
   "rmatrix": [
    [
     1.0
    ]
   ],
   "xmatrix": [
    [
     1.0
    ]
   ],
   "cmatrix": [
    [
     0.0
    ]
   ],
   "ampacity_a": 1273.2
  },
  "inline_cap_1b": {
   "rmatrix": [
    [
     1.0
    ]
   ],
   "xmatrix": [
    [
     1.0
    ]
   ],
   "cmatrix": [
    [
     0.0
    ]
   ],
   "ampacity_a": 1273.2
  },
  "inline_cap_1c": {
   "rmatrix": [
    [
     1.0
    ]
   ],
   "xmatrix": [
    [
     1.0
    ]
   ],
   "cmatrix": [
    [
     0.0
    ]
   ],
   "ampacity_a": 1273.2
  },
  "inline_cap_3a": {
   "rmatrix": [
    [
     1.0
    ]
   ],
   "xmatrix": [
    [
     1.0
    ]
   ],
   "cmatrix": [
    [
     0.0
    ]
   ],
   "ampacity_a": 1273.2
  },
  "inline_cap_3b": {
   "rmatrix": [
    [
     1.0
    ]
   ],
   "xmatrix": [
    [
     1.0
    ]
   ],
   "cmatrix": [
    [
     0.0
    ]
   ],
   "ampacity_a": 1273.2
  },
  "inline_cap_3c": {
   "rmatrix": [
    [
     1.0
    ]
   ],
   "xmatrix": [
    [
     1.0
    ]
   ],
   "cmatrix": [
    [
     0.0
    ]
   ],
   "ampacity_a": 1273.2
  },
  "inline_cap_2a": {
   "rmatrix": [
    [
     1.0
    ]
   ],
   "xmatrix": [
    [
     1.0
    ]
   ],
   "cmatrix": [
    [
     0.0
    ]
   ],
   "ampacity_a": 1273.2
  },
  "inline_cap_2b": {
   "rmatrix": [
    [
     1.0
    ]
   ],
   "xmatrix": [
    [
     1.0
    ]
   ],
   "cmatrix": [
    [
     0.0
    ]
   ],
   "ampacity_a": 1273.2
  },
  "inline_cap_2c": {
   "rmatrix": [
    [
     1.0
    ]
   ],
   "xmatrix": [
    [
     1.0
    ]
   ],
   "cmatrix": [
    [
     0.0
    ]
   ],
   "ampacity_a": 1273.2
  }
 },
 "buses": [
  {
   "id": "_hvmv_sub_lsb",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693852.0,
    12277577.7570982
   ]
  },
  {
   "id": "hvmv_sub_48332",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693886.0,
    12277577.7570982
   ]
  },
  {
   "id": "m1009763",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1662434.20000574,
    12281193.2184775
   ]
  },
  {
   "id": "l2673322",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662466.18157377,
    12281293.8203336
   ]
  },
  {
   "id": "m1069148",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674268.12974476,
    12266091.5900475
   ]
  },
  {
   "id": "l2673309",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673916.32020843,
    12266089.1693115
   ]
  },
  {
   "id": "m1069588",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674984.67169743,
    12287113.040307
   ]
  },
  {
   "id": "l2804270",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674953.4315054,
    12287092.199859
   ]
  },
  {
   "id": "m3036164",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668428.08980332,
    12289757.0697495
   ]
  },
  {
   "id": "l2935553",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668339.05914724,
    12289885.9790616
   ]
  },
  {
   "id": "m1209749",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1692000.00048127,
    12273042.1702779
   ]
  },
  {
   "id": "l2748840",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1692304.77974556,
    12272449.8804854
   ]
  },
  {
   "id": "m1108264",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679540.54190967,
    12260421.0589702
   ]
  },
  {
   "id": "m1108263",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679627.65154175,
    12260104.7699459
   ]
  },
  {
   "id": "l3085398",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663360.6087106,
    12285489.5210735
   ]
  },
  {
   "id": "m1026891",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663258.8886465,
    12285227.3688813
   ]
  },
  {
   "id": "l3216367",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673511.27086405,
    12278909.6206514
   ]
  },
  {
   "id": "m1069468",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673577.79809611,
    12278791.4018993
   ]
  },
  {
   "id": "m1142800",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1686401.39106806,
    12272256.4509812
   ]
  },
  {
   "id": "m1142799",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1686166.70255584,
    12272059.916709
   ]
  },
  {
   "id": "m1047592",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668812.72058768,
    12283524.2602717
   ]
  },
  {
   "id": "p827512",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668818.20103568,
    12283534.9303517
   ]
  },
  {
   "id": "m1047339",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671536.88827021,
    12264379.6013099
   ]
  },
  {
   "id": "p895104",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671529.47041421,
    12264403.8864939
   ]
  },
  {
   "id": "m1026915",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663539.86195877,
    12285876.8797939
   ]
  },
  {
   "id": "m1026920",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663580.1502148,
    12286004.691378
   ]
  },
  {
   "id": "n1138596",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673874.29115239,
    12274484.2244233
   ]
  },
  {
   "id": "l3254207",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673949.12097646,
    12274513.4985353
   ]
  },
  {
   "id": "m1069464",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673734.40046426,
    12278609.6623791
   ]
  },
  {
   "id": "p873787",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673733.52392026,
    12278589.2233391
   ]
  },
  {
   "id": "n1144665",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669973.12148476,
    12282252.9970385
   ]
  },
  {
   "id": "m1047515",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669891.14823668,
    12282216.1903825
   ]
  },
  {
   "id": "n1137002",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670188.25978896,
    12285034.7176171
   ]
  },
  {
   "id": "m1047707",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669945.41204473,
    12285152.3997932
   ]
  },
  {
   "id": "l2729406",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677474.04027574,
    12277937.7504425
   ]
  },
  {
   "id": "l2897768",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678112.75822834,
    12277952.0618665
   ]
  },
  {
   "id": "l3649301",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668008.60615493,
    12284893.004209
   ]
  },
  {
   "id": "l3649302",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668009.60967493,
    12285099.8931692
   ]
  },
  {
   "id": "l2970842",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1676929.30094724,
    12268558.7337298
   ]
  },
  {
   "id": "m1089113",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1677067.30337936,
    12268367.5119696
   ]
  },
  {
   "id": "m1047312",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670458.30087721,
    12263309.3083169
   ]
  },
  {
   "id": "p893163",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670449.4248452,
    12263319.6097569
   ]
  },
  {
   "id": "l2822871",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665333.16039244,
    12284492.3416806
   ]
  },
  {
   "id": "m1026872",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665207.33946432,
    12284644.3483367
   ]
  },
  {
   "id": "m1026312",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664935.63949607,
    12258310.4106482
   ]
  },
  {
   "id": "l2973163",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664810.08890395,
    12258187.8091761
   ]
  },
  {
   "id": "l3728038",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669619.09601243,
    12279615.9922361
   ]
  },
  {
   "id": "l3728039",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669413.10407624,
    12279773.8848442
   ]
  },
  {
   "id": "m1069567",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674888.19041734,
    12286519.2595705
   ]
  },
  {
   "id": "m1069582",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675139.09908957,
    12286953.7919229
   ]
  },
  {
   "id": "n1140830",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664731.43341588,
    12277883.8757544
   ]
  },
  {
   "id": "l3216351",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664756.5992399,
    12277870.1336744
   ]
  },
  {
   "id": "l2952007",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1687211.45289281,
    12284312.6051044
   ]
  },
  {
   "id": "l2861158",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1686796.48303643,
    12284325.7737444
   ]
  },
  {
   "id": "n1140827",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665613.6258007,
    12278455.280043
   ]
  },
  {
   "id": "m1026726",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665615.0266327,
    12278511.919531
   ]
  },
  {
   "id": "l2730106",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681252.82146326,
    12280907.3791173
   ]
  },
  {
   "id": "n1142099",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681215.67074323,
    12280970.6705093
   ]
  },
  {
   "id": "m1026658",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663229.61043848,
    12276549.5300252
   ]
  },
  {
   "id": "l3172805",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663438.05997467,
    12276268.3723929
   ]
  },
  {
   "id": "p895112",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1685510.74453923,
    12276023.5667607
   ]
  },
  {
   "id": "l3048962",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1685564.43900328,
    12276088.1688728
   ]
  },
  {
   "id": "l2991914",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669053.9790839,
    12281719.001518
   ]
  },
  {
   "id": "m1047503",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668955.67098781,
    12281655.632302
   ]
  },
  {
   "id": "m1047751",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670806.28884553,
    12288000.0004359
   ]
  },
  {
   "id": "l2973154",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670826.33057355,
    12287978.0008198
   ]
  },
  {
   "id": "l3010565",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1676182.30933054,
    12269540.1803867
   ]
  },
  {
   "id": "l2897775",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1676578.54817891,
    12269464.5805146
   ]
  },
  {
   "id": "m1125955",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683291.87170516,
    12277627.6504742
   ]
  },
  {
   "id": "m1125957",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683309.14863318,
    12277641.9004582
   ]
  },
  {
   "id": "m1069640",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674008.16891252,
    12289009.6111888
   ]
  },
  {
   "id": "l2804269",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674078.03028858,
    12289268.351413
   ]
  },
  {
   "id": "m1026702",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666852.66989785,
    12278175.7812907
   ]
  },
  {
   "id": "n1139551",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666463.86528949,
    12278010.8066986
   ]
  },
  {
   "id": "n1136355",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675345.01729776,
    12285527.1469296
   ]
  },
  {
   "id": "l2783231",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675138.93115357,
    12285645.6196337
   ]
  },
  {
   "id": "l2748143",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675902.33953828,
    12286396.3713784
   ]
  },
  {
   "id": "l3251854",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675902.33953828,
    12286616.3716346
   ]
  },
  {
   "id": "m1069610",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674805.91406526,
    12287986.7048199
   ]
  },
  {
   "id": "m1069600",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674960.5257774,
    12287859.8394117
   ]
  },
  {
   "id": "m1069424",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673946.92961646,
    12276991.3000096
   ]
  },
  {
   "id": "l2935549",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673877.42868839,
    12276709.0610333
   ]
  },
  {
   "id": "p895089",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1676362.37358671,
    12283389.8172636
   ]
  },
  {
   "id": "l3235242",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1676340.52961869,
    12283192.5088474
   ]
  },
  {
   "id": "m1026795",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668183.45210709,
    12280738.2839491
   ]
  },
  {
   "id": "n1140522",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668142.77063505,
    12280738.5665731
   ]
  },
  {
   "id": "l3030199",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683921.11151375,
    12273546.1707904
   ]
  },
  {
   "id": "m1125934",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683853.92072969,
    12273477.4481023
   ]
  },
  {
   "id": "m1069189",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675446.08200185,
    12268159.0501454
   ]
  },
  {
   "id": "l2860487",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675290.42990571,
    12268398.2401616
   ]
  },
  {
   "id": "221-312488",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678663.47771685,
    12279597.547948
   ]
  },
  {
   "id": "m1089183",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678662.94933285,
    12279553.204652
   ]
  },
  {
   "id": "m1108464",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680280.35733436,
    12280152.5477566
   ]
  },
  {
   "id": "l3102286",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680128.16635822,
    12279984.8902844
   ]
  },
  {
   "id": "f739845",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669719.14900452,
    12262514.7088921
   ]
  },
  {
   "id": "293471",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669719.14900452,
    12262514.7088921
   ]
  },
  {
   "id": "p827499",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673775.8274083,
    12276424.5160091
   ]
  },
  {
   "id": "n1139254",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673761.93377629,
    12276440.1545371
   ]
  },
  {
   "id": "m1026657",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666714.59373772,
    12276478.3005851
   ]
  },
  {
   "id": "m1026656",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666725.33754573,
    12276461.7650331
   ]
  },
  {
   "id": "m1108299",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1681333.09077534,
    12270993.318308
   ]
  },
  {
   "id": "m1108300",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1681355.32386336,
    12270995.038628
   ]
  },
  {
   "id": "l3198355",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1681976.74031194,
    12271041.8886761
   ]
  },
  {
   "id": "l2805037",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682339.37148027,
    12271067.9801961
   ]
  },
  {
   "id": "n1137994",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672916.4456475,
    12279872.8646843
   ]
  },
  {
   "id": "m1069484",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673050.76167962,
    12280000.0004284
   ]
  },
  {
   "id": "l2860504",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664980.35143211,
    12278329.3198509
   ]
  },
  {
   "id": "l2860493",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664964.77024809,
    12279012.3483315
   ]
  },
  {
   "id": "m1026783",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668025.07617094,
    12280424.2026688
   ]
  },
  {
   "id": "m1026780",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667999.91034692,
    12280371.0816448
   ]
  },
  {
   "id": "p895111",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1684762.95420253,
    12276444.5249691
   ]
  },
  {
   "id": "l2895496",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1684533.77071432,
    12276445.0943131
   ]
  },
  {
   "id": "n1140819",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665943.435721,
    12278103.5442346
   ]
  },
  {
   "id": "m1026700",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665859.20557693,
    12278130.2255787
   ]
  },
  {
   "id": "m1089173",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677019.24091532,
    12277474.7304101
   ]
  },
  {
   "id": "l2935551",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677018.75349132,
    12277674.3940262
   ]
  },
  {
   "id": "m1026344",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667363.35098633,
    12260734.9313545
   ]
  },
  {
   "id": "m1026364",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666951.89959394,
    12261536.7602192
   ]
  },
  {
   "id": "l2879070",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668406.4055793,
    12283697.1892959
   ]
  },
  {
   "id": "l3216345",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668136.74132305,
    12283811.72984
   ]
  },
  {
   "id": "m1069428",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674009.03316852,
    12277235.0242978
   ]
  },
  {
   "id": "n1139257",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673959.45518447,
    12277256.5692579
   ]
  },
  {
   "id": "l2991919",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667350.28884232,
    12261158.4700429
   ]
  },
  {
   "id": "m1026361",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667347.24141831,
    12261438.2800911
   ]
  },
  {
   "id": "n1147857",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662873.97114215,
    12281228.5137096
   ]
  },
  {
   "id": "m1009742",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662801.22208608,
    12281064.2682054
   ]
  },
  {
   "id": "q14412",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671194.02849389,
    12264021.3119015
   ]
  },
  {
   "id": "m1047325",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671194.02849389,
    12264021.3119015
   ]
  },
  {
   "id": "n1139263",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673655.35995219,
    12278801.3797553
   ]
  },
  {
   "id": "l3048227",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673739.92187227,
    12278812.2587313
   ]
  },
  {
   "id": "p827506",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673605.50344014,
    12278794.9654193
   ]
  },
  {
   "id": "m1069469",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673628.44513616,
    12278797.9145393
   ]
  },
  {
   "id": "m1027019",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663359.5519426,
    12292569.7110321
   ]
  },
  {
   "id": "l2785522",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663557.67955878,
    12292571.0299441
   ]
  },
  {
   "id": "l3216338",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1659686.97184318,
    12283815.981488
   ]
  },
  {
   "id": "l2973146",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1659688.01222718,
    12283623.7889758
   ]
  },
  {
   "id": "m3037452",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667364.19885833,
    12262666.5394203
   ]
  },
  {
   "id": "l2973164",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667597.83060255,
    12262647.3087003
   ]
  },
  {
   "id": "l3120376",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667170.01978615,
    12285936.3004659
   ]
  },
  {
   "id": "m1026925",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667245.43124222,
    12286219.5183862
   ]
  },
  {
   "id": "m1047612",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669965.62580475,
    12283881.77144
   ]
  },
  {
   "id": "p828360",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669953.66958074,
    12283868.823984
   ]
  },
  {
   "id": "m1089195",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1676298.34081865,
    12282743.058863
   ]
  },
  {
   "id": "l3141393",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675928.5580343,
    12282735.399343
   ]
  },
  {
   "id": "m1026946",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664871.86887201,
    12287436.3785473
   ]
  },
  {
   "id": "m1026940",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664735.88986388,
    12287037.079987
   ]
  },
  {
   "id": "m1047471",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668737.26817161,
    12277443.289514
   ]
  },
  {
   "id": "l3216349",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668791.46644366,
    12277469.8725541
   ]
  },
  {
   "id": "m1047401",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670317.46401308,
    12272009.429413
   ]
  },
  {
   "id": "l2748132",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670146.82874892,
    12271940.8214129
   ]
  },
  {
   "id": "l3122820",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667666.90964261,
    12274675.6509835
   ]
  },
  {
   "id": "l3141398",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667627.36685857,
    12274484.7937673
   ]
  },
  {
   "id": "m1108360",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680168.20066225,
    12274271.2406151
   ]
  },
  {
   "id": "l3048968",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680113.0807902,
    12274442.9817992
   ]
  },
  {
   "id": "l2801950",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674219.15796871,
    12270999.056804
   ]
  },
  {
   "id": "m1069224",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674133.53928063,
    12271064.7812201
   ]
  },
  {
   "id": "l2766746",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666196.35962524,
    12293191.2094007
   ]
  },
  {
   "id": "m1027073",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666181.47885723,
    12293553.369529
   ]
  },
  {
   "id": "m1142873",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1684367.89090616,
    12276444.0006811
   ]
  },
  {
   "id": "m1069181",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673972.43950448,
    12268069.2207693
   ]
  },
  {
   "id": "l2973151",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673727.53966425,
    12268104.8805453
   ]
  },
  {
   "id": "l3179682",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681672.94818365,
    12271868.3385968
   ]
  },
  {
   "id": "l2786274",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681741.04827972,
    12271928.6603889
   ]
  },
  {
   "id": "l3066816",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664599.95591175,
    12277333.7378979
   ]
  },
  {
   "id": "m1026667",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664354.33107952,
    12277019.9392416
   ]
  },
  {
   "id": "m1108529",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680506.51797457,
    12283208.2292954
   ]
  },
  {
   "id": "m1108532",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680446.60168651,
    12283263.3204955
   ]
  },
  {
   "id": "l2766723",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664187.95155937,
    12278339.5803309
   ]
  },
  {
   "id": "l3122822",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664285.66163946,
    12278499.639723
   ]
  },
  {
   "id": "l2673312",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663803.61978301,
    12289424.9292052
   ]
  },
  {
   "id": "l3235247",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663595.39143082,
    12289860.7190296
   ]
  },
  {
   "id": "m1166391",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1689062.43939054,
    12283329.6388315
   ]
  },
  {
   "id": "l3254873",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688723.45033422,
    12283409.8180316
   ]
  },
  {
   "id": "l2861157",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1691680.49200097,
    12281568.2318539
   ]
  },
  {
   "id": "p901951",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1691331.97974465,
    12281760.6987981
   ]
  },
  {
   "id": "m1047346",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671966.14907061,
    12264735.5887662
   ]
  },
  {
   "id": "m1047345",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671856.24110251,
    12264646.3819821
   ]
  },
  {
   "id": "l2989596",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673763.40014429,
    12286115.4963701
   ]
  },
  {
   "id": "l2822873",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673476.56136002,
    12286162.9198582
   ]
  },
  {
   "id": "m1108328",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680988.14613502,
    12272155.1732851
   ]
  },
  {
   "id": "l2875754",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681057.91739908,
    12272155.8081651
   ]
  },
  {
   "id": "l2786204",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1692261.57104152,
    12277819.4989224
   ]
  },
  {
   "id": "m1209819",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1692167.75625743,
    12278034.6536106
   ]
  },
  {
   "id": "p901972",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662794.20154207,
    12281025.6470214
   ]
  },
  {
   "id": "m1009726",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662882.04026215,
    12280743.4531011
   ]
  },
  {
   "id": "m1047702",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670249.62196502,
    12285031.1622891
   ]
  },
  {
   "id": "n1137001",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670369.50369313,
    12285007.2621291
   ]
  },
  {
   "id": "l2767340",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681592.51093558,
    12278552.9696431
   ]
  },
  {
   "id": "m3037449",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681586.42018357,
    12278554.7882671
   ]
  },
  {
   "id": "m1047457",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669348.39137218,
    12276271.3174169
   ]
  },
  {
   "id": "l2710546",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669268.7692281,
    12276376.129961
   ]
  },
  {
   "id": "l2674027",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680654.82184671,
    12282665.0587349
   ]
  },
  {
   "id": "l2692633",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680603.55221466,
    12282881.7862871
   ]
  },
  {
   "id": "n1142108",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682000.19400796,
    12272407.7244533
   ]
  },
  {
   "id": "l2674051",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681885.21519185,
    12272620.3560055
   ]
  },
  {
   "id": "m1069135",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672616.09006322,
    12265429.3119028
   ]
  },
  {
   "id": "r18242",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672458.68078307,
    12265257.6485427
   ]
  },
  {
   "id": "m1047534",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671310.240206,
    12282700.4113109
   ]
  },
  {
   "id": "n1136663",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670978.48468569,
    12282522.5425108
   ]
  },
  {
   "id": "m1108508",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678951.70094912,
    12282375.0987986
   ]
  },
  {
   "id": "l3097861",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678951.57397312,
    12282075.0995663
   ]
  },
  {
   "id": "m1069560",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674751.72808121,
    12286289.5886583
   ]
  },
  {
   "id": "l2973153",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670296.77102106,
    12284293.5013604
   ]
  },
  {
   "id": "n1136998",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670297.01678106,
    12284328.0429284
   ]
  },
  {
   "id": "l2898515",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688920.1894064,
    12276646.6707613
   ]
  },
  {
   "id": "m1166387",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688911.1986864,
    12276842.0212895
   ]
  },
  {
   "id": "m1047442",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671318.21102201,
    12275473.1503762
   ]
  },
  {
   "id": "l3235250",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671154.10068586,
    12275606.7496083
   ]
  },
  {
   "id": "m1142871",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684905.47042666,
    12276397.9288731
   ]
  },
  {
   "id": "m1142874",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684789.44713056,
    12276444.9058971
   ]
  },
  {
   "id": "l2955081",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681629.19061561,
    12272081.019301
   ]
  },
  {
   "id": "m1108315",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681524.37807152,
    12271788.5894768
   ]
  },
  {
   "id": "l2973162",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667209.50932218,
    12260500.2387463
   ]
  },
  {
   "id": "m1026333",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667082.36129007,
    12260380.9017861
   ]
  },
  {
   "id": "m1009832",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660588.93152402,
    12283805.79064
   ]
  },
  {
   "id": "l2860479",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660685.33907611,
    12283874.288048
   ]
  },
  {
   "id": "m1026854",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666749.15168976,
    12284240.8513764
   ]
  },
  {
   "id": "p901894",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666760.53856977,
    12284256.6045924
   ]
  },
  {
   "id": "m1026485",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668094.13063501,
    12267867.8900811
   ]
  },
  {
   "id": "m1026492",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668244.85114715,
    12268022.9359693
   ]
  },
  {
   "id": "d6413567-3_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675076.80302551,
    12267924.8900172
   ]
  },
  {
   "id": "e182724",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675034.79854547,
    12267899.4579531
   ]
  },
  {
   "id": "n1139541",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675076.80302551,
    12267924.8900172
   ]
  },
  {
   "id": "m4122658",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681438.32111144,
    12280344.7771327
   ]
  },
  {
   "id": "l2933135",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681436.43285543,
    12280349.9176127
   ]
  },
  {
   "id": "l2729414",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666900.0114659,
    12278019.0683306
   ]
  },
  {
   "id": "l2729430",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662906.80877418,
    12283538.3996637
   ]
  },
  {
   "id": "l2766742",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662560.90976585,
    12283624.4197598
   ]
  },
  {
   "id": "m1026972",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668420.29511531,
    12289417.3557012
   ]
  },
  {
   "id": "l2860483",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668221.44250713,
    12289426.6986772
   ]
  },
  {
   "id": "l2860490",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672218.17185485,
    12264992.4202544
   ]
  },
  {
   "id": "l3104134",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672079.87860672,
    12264837.2310063
   ]
  },
  {
   "id": "m1089144",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678471.26882067,
    12269888.147875
   ]
  },
  {
   "id": "p827522",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678470.43733267,
    12269896.610211
   ]
  },
  {
   "id": "m1089118",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1676496.02197083,
    12268725.4818899
   ]
  },
  {
   "id": "l3048208",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1676550.56840288,
    12268587.2418898
   ]
  },
  {
   "id": "m1108505",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680783.09218283,
    12282090.0663504
   ]
  },
  {
   "id": "l2955047",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680741.10818279,
    12282264.0808145
   ]
  },
  {
   "id": "m1089148",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1677542.32878781,
    12270485.0088036
   ]
  },
  {
   "id": "l2766721",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1677417.74075569,
    12270583.4889316
   ]
  },
  {
   "id": "m1026745",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668194.5031151,
    12278996.0544435
   ]
  },
  {
   "id": "l3029183",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668273.70337118,
    12279283.9704757
   ]
  },
  {
   "id": "l2710512",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671150.27092585,
    12292514.5010481
   ]
  },
  {
   "id": "m1047828",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671351.54017404,
    12292942.2790965
   ]
  },
  {
   "id": "m1047342",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672335.22734296,
    12264504.144286
   ]
  },
  {
   "id": "l3197645",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672415.26727903,
    12264275.9847978
   ]
  },
  {
   "id": "m1069192",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674569.48884904,
    12268205.1096654
   ]
  },
  {
   "id": "l3235253",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674836.69140929,
    12268191.9819854
   ]
  },
  {
   "id": "l3214071",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683294.64469716,
    12277397.451178
   ]
  },
  {
   "id": "m1125952",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683189.43893707,
    12277539.7011621
   ]
  },
  {
   "id": "m1027101",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668381.94836328,
    12294748.9714502
   ]
  },
  {
   "id": "l2860480",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668162.21025107,
    12295141.7286985
   ]
  },
  {
   "id": "l2710517",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667793.57844273,
    12275161.3587599
   ]
  },
  {
   "id": "m1026646",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667921.66036285,
    12275065.2420238
   ]
  },
  {
   "id": "m1069662",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674125.50702463,
    12289931.1661337
   ]
  },
  {
   "id": "l2935547",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673990.2120485,
    12290079.4208538
   ]
  },
  {
   "id": "m1026931",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666365.8111454,
    12286482.9485305
   ]
  },
  {
   "id": "l3216336",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666420.80813745,
    12286634.6602746
   ]
  },
  {
   "id": "l3142049",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681066.65826309,
    12281234.1702856
   ]
  },
  {
   "id": "m1108493",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680936.25800697,
    12281479.4510538
   ]
  },
  {
   "id": "m1069169",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674785.92148924,
    12267722.969505
   ]
  },
  {
   "id": "l3010556",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674600.99937707,
    12267568.9394248
   ]
  },
  {
   "id": "l2991933",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1662789.47066207,
    12283162.3213274
   ]
  },
  {
   "id": "l3122837",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1662524.16045382,
    12283227.5296474
   ]
  },
  {
   "id": "l2691936",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666498.21844152,
    12286840.2180348
   ]
  },
  {
   "id": "l2897772",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669385.57895621,
    12264828.1993263
   ]
  },
  {
   "id": "l3101814",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669331.47079616,
    12265005.3062705
   ]
  },
  {
   "id": "l2766732",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668123.29825103,
    12267833.5492171
   ]
  },
  {
   "id": "l2989564",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673941.77275245,
    12289419.7027092
   ]
  },
  {
   "id": "m1126016",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682714.65109662,
    12282252.5915345
   ]
  },
  {
   "id": "l3120534",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682829.67496873,
    12282271.6829905
   ]
  },
  {
   "id": "m1026330",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666837.30989784,
    12260148.7609859
   ]
  },
  {
   "id": "l2766726",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1666934.97082593,
    12260163.1420419
   ]
  },
  {
   "id": "p901912",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669871.72910066,
    12281408.5411017
   ]
  },
  {
   "id": "l3195365",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669843.11854064,
    12281289.1386056
   ]
  },
  {
   "id": "m1108381",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679631.53454975,
    12279302.0952758
   ]
  },
  {
   "id": "l3254237",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679418.22715755,
    12279173.2596916
   ]
  },
  {
   "id": "l2804262",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666833.95936983,
    12284485.0917606
   ]
  },
  {
   "id": "l2841639",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666891.38938589,
    12284723.2700648
   ]
  },
  {
   "id": "n1230123",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680766.00776681,
    12279313.0193078
   ]
  },
  {
   "id": "l2708744",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680782.09275882,
    12279458.4068279
   ]
  },
  {
   "id": "m1069519",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675041.54056148,
    12284646.2980327
   ]
  },
  {
   "id": "p901927",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675067.1487535,
    12284654.9487848
   ]
  },
  {
   "id": "l2897790",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675743.33281813,
    12285735.7398258
   ]
  },
  {
   "id": "l2935566",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675895.26984227,
    12285561.6311536
   ]
  },
  {
   "id": "l3216337",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666187.02074523,
    12286529.7494265
   ]
  },
  {
   "id": "p901931",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675620.43233802,
    12285903.9625459
   ]
  },
  {
   "id": "m1069548",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675629.82856203,
    12285891.1011059
   ]
  },
  {
   "id": "m1010013",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662315.22349363,
    12294474.1749059
   ]
  },
  {
   "id": "l3120503",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662404.34016571,
    12294317.9166017
   ]
  },
  {
   "id": "m1089145",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678531.48411673,
    12270114.7959392
   ]
  },
  {
   "id": "l3215385",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678635.00232482,
    12270171.4313313
   ]
  },
  {
   "id": "m1026852",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666319.62055336,
    12284211.4380003
   ]
  },
  {
   "id": "m1069420",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673792.57185632,
    12276405.6703131
   ]
  },
  {
   "id": "l3157708",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669663.69735647,
    12282007.3681103
   ]
  },
  {
   "id": "n1137991",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669708.51578851,
    12281995.4979023
   ]
  },
  {
   "id": "m1108413",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680891.59522293,
    12279696.5933241
   ]
  },
  {
   "id": "m1108460",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680807.45519085,
    12280112.3332285
   ]
  },
  {
   "id": "p827532",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671178.88148588,
    12264049.0418216
   ]
  },
  {
   "id": "m1047326",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671167.40858987,
    12264070.0379176
   ]
  },
  {
   "id": "e182732",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667533.41281049,
    12279353.2829878
   ]
  },
  {
   "id": "m1026760",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667519.71578647,
    12279326.4582838
   ]
  },
  {
   "id": "l3048205",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679132.33045329,
    12273857.2783747
   ]
  },
  {
   "id": "m1108361",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678780.65198896,
    12274395.2019592
   ]
  },
  {
   "id": "m3036169",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667530.81594648,
    12275370.1441681
   ]
  },
  {
   "id": "l2673317",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667537.48833049,
    12275364.8398481
   ]
  },
  {
   "id": "l3178981",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672330.52923095,
    12265673.7611831
   ]
  },
  {
   "id": "m1047368",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671812.33607847,
    12266158.8832315
   ]
  },
  {
   "id": "n1136354",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675244.71035367,
    12285098.3899372
   ]
  },
  {
   "id": "l2879794",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1684632.14844241,
    12273382.6379903
   ]
  },
  {
   "id": "m1142811",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1684559.75164234,
    12273298.8297342
   ]
  },
  {
   "id": "m1069565",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673864.93998438,
    12286437.7286904
   ]
  },
  {
   "id": "l2785536",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674126.15828863,
    12286985.6219389
   ]
  },
  {
   "id": "l3104114",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661735.66816509,
    12283708.9489119
   ]
  },
  {
   "id": "m1009824",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661553.55181292,
    12283715.5107039
   ]
  },
  {
   "id": "l2745848",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673008.00353558,
    12279608.4392121
   ]
  },
  {
   "id": "l2673308",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673143.28212771,
    12279476.6995639
   ]
  },
  {
   "id": "l2991939",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673359.78849591,
    12279177.3311156
   ]
  },
  {
   "id": "l2916606",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679248.0383574,
    12272884.6708858
   ]
  },
  {
   "id": "l2822864",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679085.97192524,
    12272763.3883257
   ]
  },
  {
   "id": "m1142851",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1686060.60796374,
    12275612.6396563
   ]
  },
  {
   "id": "196-31070",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1686023.26473171,
    12275638.5591444
   ]
  },
  {
   "id": "m1209822",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1691955.00592123,
    12280203.1169726
   ]
  },
  {
   "id": "m1209823",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1691905.82524918,
    12280383.4843328
   ]
  },
  {
   "id": "m1069550",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674558.24123303,
    12285946.458546
   ]
  },
  {
   "id": "m1069551",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674544.69166502,
    12285947.740594
   ]
  },
  {
   "id": "l3141397",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1667974.5479149,
    12289462.7311892
   ]
  },
  {
   "id": "l3649299",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668007.93441093,
    12284479.5580646
   ]
  },
  {
   "id": "m3772794",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668007.97537093,
    12284492.2843366
   ]
  },
  {
   "id": "p895106",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682004.97813596,
    12277941.1091625
   ]
  },
  {
   "id": "l3048887",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1681875.42165584,
    12277965.1199145
   ]
  },
  {
   "id": "m1047824",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668886.44858775,
    12292760.0603443
   ]
  },
  {
   "id": "m1047834",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668736.78074761,
    12294111.8796096
   ]
  },
  {
   "id": "m1069350",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674365.26228885,
    12273394.8809343
   ]
  },
  {
   "id": "n1144668",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674373.72462486,
    12273307.5337342
   ]
  },
  {
   "id": "l2879072",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672205.94119884,
    12275412.6401681
   ]
  },
  {
   "id": "m1047441",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671455.18126214,
    12275454.0712082
   ]
  },
  {
   "id": "m1108274",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679829.38773394,
    12266599.1786559
   ]
  },
  {
   "id": "m1108269",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679869.18037397,
    12266402.0791358
   ]
  },
  {
   "id": "l3235244",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674866.87892932,
    12274704.2615435
   ]
  },
  {
   "id": "m1069398",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675068.9182255,
    12274662.2980234
   ]
  },
  {
   "id": "n1147862",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663131.45389439,
    12284408.4187365
   ]
  },
  {
   "id": "l2685805",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663421.52442266,
    12284365.7220325
   ]
  },
  {
   "id": "m1069247",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674825.80424128,
    12272219.0381172
   ]
  },
  {
   "id": "m1069248",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675228.67451365,
    12272219.7303412
   ]
  },
  {
   "id": "l2786273",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680133.60994222,
    12266654.319008
   ]
  },
  {
   "id": "m1108278",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680482.17544655,
    12266717.868448
   ]
  },
  {
   "id": "l3254238",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669897.25946869,
    12262766.2196764
   ]
  },
  {
   "id": "m1047303",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669665.00807647,
    12262537.7611802
   ]
  },
  {
   "id": "m1047633",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669556.47226837,
    12284060.7420642
   ]
  },
  {
   "id": "l2897554",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669859.82202865,
    12284332.0078564
   ]
  },
  {
   "id": "m1069627",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673453.001168,
    12288390.3697162
   ]
  },
  {
   "id": "l2897791",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673685.78094422,
    12288009.2983559
   ]
  },
  {
   "id": "m1089097",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1678669.76917286,
    12266422.0880958
   ]
  },
  {
   "id": "m1108270",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1678940.67861311,
    12266453.4020158
   ]
  },
  {
   "id": "n1142101",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681060.98530308,
    12281091.9243974
   ]
  },
  {
   "id": "l2936214",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680942.32827897,
    12281116.7092935
   ]
  },
  {
   "id": "l3066810",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673918.31905643,
    12277713.1708583
   ]
  },
  {
   "id": "l2897769",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673493.65806404,
    12277690.0284583
   ]
  },
  {
   "id": "m1209758",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1692909.61968212,
    12273837.3595267
   ]
  },
  {
   "id": "m1209753",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1692894.66928211,
    12273440.4407423
   ]
  },
  {
   "id": "m1047528",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670267.38222103,
    12282578.9853908
   ]
  },
  {
   "id": "l2858166",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670253.61966102,
    12282586.8619988
   ]
  },
  {
   "id": "m1142843",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1686425.40182008,
    12275361.6900241
   ]
  },
  {
   "id": "l3081380",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1686081.98089176,
    12275244.626344
   ]
  },
  {
   "id": "l2804272",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674436.47124891,
    12285662.4705777
   ]
  },
  {
   "id": "l2841641",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674662.30830512,
    12285532.2218736
   ]
  },
  {
   "id": "m1069393",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673027.3817116,
    12274633.0198154
   ]
  },
  {
   "id": "m1069408",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672850.93831944,
    12274779.0094476
   ]
  },
  {
   "id": "n1142104",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680818.96904686,
    12281860.2029261
   ]
  },
  {
   "id": "m1108500",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680795.95771884,
    12282007.6384463
   ]
  },
  {
   "id": "l3216348",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671313.50881401,
    12272422.7813494
   ]
  },
  {
   "id": "l2841627",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670741.13377347,
    12272190.3661171
   ]
  },
  {
   "id": "l2916599",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667296.50836227,
    12286221.1813622
   ]
  },
  {
   "id": "m1047447",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670756.71086149,
    12275849.6710806
   ]
  },
  {
   "id": "l2954349",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670646.29908538,
    12275985.9286167
   ]
  },
  {
   "id": "l3235246",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671107.91009381,
    12292264.7802158
   ]
  },
  {
   "id": "m1125911",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683010.3577209,
    12272718.9098616
   ]
  },
  {
   "id": "l2711224",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683114.568153,
    12272389.0507893
   ]
  },
  {
   "id": "n1147863",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663237.10202248,
    12285249.3480173
   ]
  },
  {
   "id": "l3122817",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663226.94803847,
    12285259.5880173
   ]
  },
  {
   "id": "m1186061",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691061.8403524,
    12274351.8417032
   ]
  },
  {
   "id": "l2861223",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1690968.05014431,
    12274277.5402631
   ]
  },
  {
   "id": "m1069130",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673183.31643175,
    12265164.1532466
   ]
  },
  {
   "id": "l3085396",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673424.98043197,
    12265072.4315185
   ]
  },
  {
   "id": "e182730",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667685.52596263,
    12279697.4207161
   ]
  },
  {
   "id": "n1142109",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667613.39130656,
    12279729.1401402
   ]
  },
  {
   "id": "m1069417",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673856.39163237,
    12275198.9108879
   ]
  },
  {
   "id": "n1138597",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673856.91182437,
    12275094.6676878
   ]
  },
  {
   "id": "m1026987",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668140.91105105,
    12290267.460022
   ]
  },
  {
   "id": "m1026990",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668187.08935509,
    12290448.8595741
   ]
  },
  {
   "id": "m1142832",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1685356.98069909,
    12275067.2900238
   ]
  },
  {
   "id": "l3160865",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1685145.19292289,
    12275007.4556558
   ]
  },
  {
   "id": "l2673323",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1662704.22061399,
    12282531.1318228
   ]
  },
  {
   "id": "m1009809",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1662473.71821377,
    12282575.4013908
   ]
  },
  {
   "id": "l2822869",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668726.1434356,
    12281507.6888778
   ]
  },
  {
   "id": "m1026808",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668484.25005937,
    12281312.2687176
   ]
  },
  {
   "id": "m1047825",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672472.69729509,
    12292763.2265523
   ]
  },
  {
   "id": "m1069731",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672754.66183935,
    12292748.3785523
   ]
  },
  {
   "id": "n1140520",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668499.69197939,
    12281312.2810056
   ]
  },
  {
   "id": "l2729410",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668574.25556345,
    12281312.3465416
   ]
  },
  {
   "id": "l3178978",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668441.02087533,
    12274683.3391755
   ]
  },
  {
   "id": "m1069384",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674474.31009695,
    12274550.6492553
   ]
  },
  {
   "id": "l3066805",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674596.05140906,
    12274500.4486793
   ]
  },
  {
   "id": "m4362181",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669200.14484404,
    12276426.2281371
   ]
  },
  {
   "id": "m1047319",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668880.86164374,
    12263661.5520292
   ]
  },
  {
   "id": "m1047318",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668637.94017151,
    12263654.8919332
   ]
  },
  {
   "id": "l3216358",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665653.09076073,
    12283320.3204315
   ]
  },
  {
   "id": "m1026826",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665663.44954474,
    12283170.4887514
   ]
  },
  {
   "id": "m1108276",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679999.9984221,
    12266630.09936
   ]
  },
  {
   "id": "m1089198",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1677674.10120393,
    12282933.9611351
   ]
  },
  {
   "id": "m1089201",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1677152.93025944,
    12283190.4280794
   ]
  },
  {
   "id": "m1047763",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670298.08174106,
    12288479.5109643
   ]
  },
  {
   "id": "n1136027",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670342.5561091,
    12288439.9599883
   ]
  },
  {
   "id": "l3101827",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680962.70997499,
    12283180.8065754
   ]
  },
  {
   "id": "m1108540",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681119.11983114,
    12283645.5305438
   ]
  },
  {
   "id": "m1026335",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667171.65818615,
    12260391.3793542
   ]
  },
  {
   "id": "l2804259",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667324.38983429,
    12260220.371354
   ]
  },
  {
   "id": "n1136357",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675665.94709006,
    12285841.6623859
   ]
  },
  {
   "id": "m1047513",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669570.57070038,
    12282032.0301263
   ]
  },
  {
   "id": "m1047507",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669375.2447482,
    12281914.2619342
   ]
  },
  {
   "id": "m1142863",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1685676.71036338,
    12275880.7802006
   ]
  },
  {
   "id": "n1141480",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685666.18773937,
    12275869.9380886
   ]
  },
  {
   "id": "m1125916",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682933.44712883,
    12272899.7154938
   ]
  },
  {
   "id": "l2879767",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682759.19100067,
    12273046.0491899
   ]
  },
  {
   "id": "l3066809",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673559.6405281,
    12280532.2305729
   ]
  },
  {
   "id": "m1069487",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673675.13134421,
    12280706.1180611
   ]
  },
  {
   "id": "m1142818",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684327.31183413,
    12273985.1882628
   ]
  },
  {
   "id": "p829965",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684366.57199416,
    12273768.4689026
   ]
  },
  {
   "id": "q14733",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671979.51841463,
    12283141.7102553
   ]
  },
  {
   "id": "m1047568",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671979.51841463,
    12283141.7102553
   ]
  },
  {
   "id": "m1047322",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671187.23732589,
    12263966.5279015
   ]
  },
  {
   "id": "l2954338",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661452.79840482,
    12283717.3989599
   ]
  },
  {
   "id": "m1047409",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671166.63034987,
    12272800.0516217
   ]
  },
  {
   "id": "l2841648",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671570.81953425,
    12272898.4703098
   ]
  },
  {
   "id": "m1089177",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677022.93960332,
    12277941.0395305
   ]
  },
  {
   "id": "m1026951",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664875.32999201,
    12288132.780468
   ]
  },
  {
   "id": "l2954347",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665090.37818421,
    12288171.131316
   ]
  },
  {
   "id": "m4122657",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688200.20271773,
    12283062.1946073
   ]
  },
  {
   "id": "l3027124",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1687747.34895731,
    12282739.970479
   ]
  },
  {
   "id": "m1069419",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673756.98171228,
    12275633.8200723
   ]
  },
  {
   "id": "m1069418",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673805.72820833,
    12275482.3786642
   ]
  },
  {
   "id": "m1026824",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663101.80704636,
    12283078.7875033
   ]
  },
  {
   "id": "p859694",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663080.67578234,
    12283085.3943513
   ]
  },
  {
   "id": "m1047453",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669661.67802847,
    12276053.0415767
   ]
  },
  {
   "id": "l2691948",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669586.9833724,
    12275837.2479125
   ]
  },
  {
   "id": "p860892",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675629.44353803,
    12268914.7990101
   ]
  },
  {
   "id": "n1139543",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675594.23432199,
    12268914.9014101
   ]
  },
  {
   "id": "m1089205",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1676964.86651527,
    12283336.6921435
   ]
  },
  {
   "id": "n1134472",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1676973.06670728,
    12283383.3742556
   ]
  },
  {
   "id": "l2710542",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663022.61907828,
    12283531.3422557
   ]
  },
  {
   "id": "m3032980",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1690965.82192031,
    12274981.2371597
   ]
  },
  {
   "id": "m3032977",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1690139.94953554,
    12275145.1140239
   ]
  },
  {
   "id": "m3763618",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668719.22938759,
    12283634.3976158
   ]
  },
  {
   "id": "p1121282",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668729.1171316,
    12283641.9055838
   ]
  },
  {
   "id": "l2917330",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1684389.05084218,
    12273101.218214
   ]
  },
  {
   "id": "l2861222",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1684198.23049001,
    12272877.8920058
   ]
  },
  {
   "id": "m1047490",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670303.60724507,
    12280731.3821891
   ]
  },
  {
   "id": "p1164481",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670321.60097308,
    12280625.750445
   ]
  },
  {
   "id": "m1069356",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675048.75361748,
    12273446.6666623
   ]
  },
  {
   "id": "m1069363",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675263.48232168,
    12273491.1533184
   ]
  },
  {
   "id": "p828359",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669966.79726075,
    12283867.165104
   ]
  },
  {
   "id": "l2878848",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669576.16993239,
    12283750.6379999
   ]
  },
  {
   "id": "m1047486",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671735.5811344,
    12280409.2195008
   ]
  },
  {
   "id": "l3177665",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671675.58292634,
    12280408.9778368
   ]
  },
  {
   "id": "l2805036",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680695.42139874,
    12266761.2491841
   ]
  },
  {
   "id": "l2692654",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1683215.62876109,
    12273383.6906623
   ]
  },
  {
   "id": "m1125929",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1683212.38472909,
    12273390.7644543
   ]
  },
  {
   "id": "m1047669",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670298.58145306,
    12284547.2895206
   ]
  },
  {
   "id": "m1047672",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670298.63060506,
    12284558.4265447
   ]
  },
  {
   "id": "m1125919",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683334.2980732,
    12273089.388966
   ]
  },
  {
   "id": "p829961",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1683321.48168919,
    12273121.178022
   ]
  },
  {
   "id": "m1142819",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684492.22908228,
    12274167.738791
   ]
  },
  {
   "id": "p829960",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1684487.05173827,
    12274174.140839
   ]
  },
  {
   "id": "p829979",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1691639.80643294,
    12274625.5323274
   ]
  },
  {
   "id": "m3036172",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1691645.02064094,
    12274518.8110473
   ]
  },
  {
   "id": "m1026883",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668559.44033144,
    12285061.9314411
   ]
  },
  {
   "id": "m1026898",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668558.80135544,
    12285264.1181933
   ]
  },
  {
   "id": "m1089143",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678554.22920475,
    12269872.861603
   ]
  },
  {
   "id": "l3141400",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678773.45941295,
    12269650.5880668
   ]
  },
  {
   "id": "m1069481",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672943.77006352,
    12279668.8183481
   ]
  },
  {
   "id": "p827507",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672926.26785551,
    12279641.8257081
   ]
  },
  {
   "id": "m1026377",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667348.67911431,
    12262175.4290198
   ]
  },
  {
   "id": "l3048210",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667054.34874604,
    12262471.5206681
   ]
  },
  {
   "id": "e182722",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673833.48270435,
    12274468.2582153
   ]
  },
  {
   "id": "m1026331",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666972.51066596,
    12260276.83881
   ]
  },
  {
   "id": "l3214055",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666869.95092187,
    12260448.5308422
   ]
  },
  {
   "id": "m1108295",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680836.50811888,
    12270559.9205476
   ]
  },
  {
   "id": "l2936279",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680562.39970262,
    12270541.4107236
   ]
  },
  {
   "id": "m1026704",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1667884.08365881,
    12278196.4619947
   ]
  },
  {
   "id": "l2841634",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1667855.96052279,
    12277659.4886822
   ]
  },
  {
   "id": "m1047386",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670422.96878118,
    12266801.4391361
   ]
  },
  {
   "id": "m1047379",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670519.69991727,
    12266504.8682558
   ]
  },
  {
   "id": "m1089115",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1676011.12110638,
    12268510.4582737
   ]
  },
  {
   "id": "m1026486",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668058.89684297,
    12267885.6667211
   ]
  },
  {
   "id": "m1026488",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668027.25114695,
    12267901.6288331
   ]
  },
  {
   "id": "l3010570",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666792.8519138,
    12261651.3908753
   ]
  },
  {
   "id": "p904451",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680888.52731892,
    12279304.5487798
   ]
  },
  {
   "id": "221-282819",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680874.47803891,
    12279310.6968758
   ]
  },
  {
   "id": "m1125968",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1682159.56117611,
    12277912.9204905
   ]
  },
  {
   "id": "p895107",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1682162.47752811,
    12277885.3462184
   ]
  },
  {
   "id": "n1136999",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670351.20276511,
    12284557.4435047
   ]
  },
  {
   "id": "m1069412",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672653.92071925,
    12274970.9398157
   ]
  },
  {
   "id": "l2879061",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672845.51111943,
    12275161.2317839
   ]
  },
  {
   "id": "m1026947",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664668.33043982,
    12287843.1809797
   ]
  },
  {
   "id": "m1142880",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1686350.64572401,
    12286465.3316344
   ]
  },
  {
   "id": "l2891575",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1686093.82652377,
    12286266.9172983
   ]
  },
  {
   "id": "m1026848",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664416.63123958,
    12284147.5936483
   ]
  },
  {
   "id": "m1026847",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664200.69011938,
    12284146.3156963
   ]
  },
  {
   "id": "l2897793",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672926.52180751,
    12284878.328241
   ]
  },
  {
   "id": "m1069521",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672887.10190347,
    12284952.441265
   ]
  },
  {
   "id": "m1069175",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675199.13006562,
    12267998.9497932
   ]
  },
  {
   "id": "l3197637",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675069.0615855,
    12268213.6416334
   ]
  },
  {
   "id": "l3197635",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671634.0617743,
    12275365.9293841
   ]
  },
  {
   "id": "l2804257",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664772.59821591,
    12292311.0486319
   ]
  },
  {
   "id": "l2860485",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664577.64090373,
    12292312.4617519
   ]
  },
  {
   "id": "l3235945",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681312.75003932,
    12283848.602032
   ]
  },
  {
   "id": "l2842330",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681417.14888742,
    12283859.182
   ]
  },
  {
   "id": "l2804254",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671689.93121436,
    12288039.9814919
   ]
  },
  {
   "id": "m1047752",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671672.42900634,
    12288000.0004359
   ]
  },
  {
   "id": "m1166370",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1689139.46876661,
    12275313.9019921
   ]
  },
  {
   "id": "m1166364",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1689132.2434226,
    12275200.3035279
   ]
  },
  {
   "id": "m3763619",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668691.56500356,
    12283575.4684637
   ]
  },
  {
   "id": "m3037540",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678913.37877308,
    12274857.1488396
   ]
  },
  {
   "id": "l2710509",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678923.98741309,
    12274859.9300236
   ]
  },
  {
   "id": "l2763072",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665426.63111252,
    12258785.6080887
   ]
  },
  {
   "id": "m4118754",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665257.40077637,
    12258616.7382005
   ]
  },
  {
   "id": "m1089196",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1677997.98830823,
    12282799.751599
   ]
  },
  {
   "id": "m1047484",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672044.01812669,
    12280300.0406207
   ]
  },
  {
   "id": "l3010560",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672215.70196685,
    12280209.9982526
   ]
  },
  {
   "id": "l3254219",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1671880.14945453,
    12264838.7219503
   ]
  },
  {
   "id": "l3254220",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1671856.96199851,
    12265047.9702065
   ]
  },
  {
   "id": "m1026648",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667200.08442618,
    12275753.2553365
   ]
  },
  {
   "id": "m1026647",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667270.61345024,
    12275597.1772563
   ]
  },
  {
   "id": "m1089112",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675750.86945814,
    12268360.8109136
   ]
  },
  {
   "id": "l2691951",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675749.12046614,
    12268574.1920338
   ]
  },
  {
   "id": "228-1048090-1_int",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680151.05480624,
    12279882.8097723
   ]
  },
  {
   "id": "193-51796",
   "phases": "AB",
   "vn_kv": 12.47,
   "xy": [
    1680144.86984623,
    12279506.043308
   ]
  },
  {
   "id": "m1108433",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680151.05480624,
    12279882.8097723
   ]
  },
  {
   "id": "m1026327",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1666556.70112958,
    12259881.4396417
   ]
  },
  {
   "id": "l2841636",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1666311.51047335,
    12259640.7300095
   ]
  },
  {
   "id": "l2990826",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678542.04770074,
    12279603.163564
   ]
  },
  {
   "id": "l2911069",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1657953.22105756,
    12284279.9886564
   ]
  },
  {
   "id": "l2948732",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1657764.13740939,
    12283586.0975838
   ]
  },
  {
   "id": "m1108260",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679999.9984221,
    12259611.1200254
   ]
  },
  {
   "id": "m1108259",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680069.86799016,
    12259517.2888573
   ]
  },
  {
   "id": "m1069312",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674324.77332881,
    12272919.3721978
   ]
  },
  {
   "id": "p873800",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674340.80097683,
    12272901.4194298
   ]
  },
  {
   "id": "m1186078",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1691079.03945641,
    12282276.7702225
   ]
  },
  {
   "id": "l2876797",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670275.23015704,
    12288092.352948
   ]
  },
  {
   "id": "r18241",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670273.23130904,
    12288254.3374601
   ]
  },
  {
   "id": "l3254227",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674699.34024116,
    12285880.6604019
   ]
  },
  {
   "id": "m3037455",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685008.93129076,
    12275185.0090639
   ]
  },
  {
   "id": "l3217052",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1684775.18076254,
    12275194.8394639
   ]
  },
  {
   "id": "p827500",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673899.63310441,
    12276990.9518496
   ]
  },
  {
   "id": "l2822861",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673577.52776011,
    12276992.8810656
   ]
  },
  {
   "id": "m1047724",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670043.96999682,
    12286085.0508021
   ]
  },
  {
   "id": "m1047722",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669909.7113087,
    12286048.989618
   ]
  },
  {
   "id": "d5534969-2_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674607.01230507,
    12283905.4831841
   ]
  },
  {
   "id": "e182729",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674554.09198502,
    12283957.4696161
   ]
  },
  {
   "id": "n1134477",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674607.01230507,
    12283905.4831841
   ]
  },
  {
   "id": "m1166355",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1687545.71926112,
    12274859.4180236
   ]
  },
  {
   "id": "l2858200",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1687627.5286692,
    12274511.1269513
   ]
  },
  {
   "id": "m1047699",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670292.88801306,
    12285016.4207851
   ]
  },
  {
   "id": "l2935554",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670295.66919706,
    12285279.5683053
   ]
  },
  {
   "id": "m1047292",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668696.70138757,
    12261694.4889874
   ]
  },
  {
   "id": "l2766750",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668543.26113143,
    12261808.2881555
   ]
  },
  {
   "id": "l3649300",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668008.60615493,
    12284692.3002088
   ]
  },
  {
   "id": "m1047733",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671616.40391829,
    12286710.3133947
   ]
  },
  {
   "id": "l3066804",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671571.99508625,
    12287047.823795
   ]
  },
  {
   "id": "m3327098",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671532.50964621,
    12293904.0690494
   ]
  },
  {
   "id": "l2691943",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671146.39201385,
    12294235.5910977
   ]
  },
  {
   "id": "p829986",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681974.81519194,
    12272314.1390453
   ]
  },
  {
   "id": "m1125904",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682023.07426398,
    12272365.4086773
   ]
  },
  {
   "id": "n1139550",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667501.82855446,
    12275299.094952
   ]
  },
  {
   "id": "m1026307",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663235.35712648,
    12256493.4045665
   ]
  },
  {
   "id": "l3085388",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663614.61805484,
    12256335.7208544
   ]
  },
  {
   "id": "l3233413",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680405.94479047,
    12280172.9622206
   ]
  },
  {
   "id": "l3122827",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666495.24064952,
    12277209.9199138
   ]
  },
  {
   "id": "l2954355",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666397.94016943,
    12277044.4619937
   ]
  },
  {
   "id": "p827576",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673981.11483249,
    12277221.0938018
   ]
  },
  {
   "id": "n1139256",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673952.88110446,
    12277207.0076578
   ]
  },
  {
   "id": "l2952003",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679983.17205408,
    12279289.5205558
   ]
  },
  {
   "id": "n1136359",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675574.60628997,
    12286112.9486581
   ]
  },
  {
   "id": "l3008237",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675480.11976189,
    12286113.1043061
   ]
  },
  {
   "id": "m1089102",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675902.43374628,
    12266895.6635202
   ]
  },
  {
   "id": "m1089096",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675915.99150629,
    12266339.6192317
   ]
  },
  {
   "id": "p895102",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682352.40495229,
    12277930.9715625
   ]
  },
  {
   "id": "m1125978",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682371.7954163,
    12277957.1245225
   ]
  },
  {
   "id": "m1026706",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665604.65146469,
    12278248.0797868
   ]
  },
  {
   "id": "n1140825",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665607.51456869,
    12278297.6086188
   ]
  },
  {
   "id": "l3141399",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673647.20072018,
    12270513.6808036
   ]
  },
  {
   "id": "m1069210",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673474.00955202,
    12270330.3397474
   ]
  },
  {
   "id": "m3763624",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668711.62311558,
    12283618.1938398
   ]
  },
  {
   "id": "p1121283",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668738.73863561,
    12283636.4538078
   ]
  },
  {
   "id": "m1142839",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1685589.1706513,
    12275125.9119759
   ]
  },
  {
   "id": "l3067507",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685567.28162728,
    12275262.128552
   ]
  },
  {
   "id": "n1141478",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1684450.64239424,
    12274219.303335
   ]
  },
  {
   "id": "m1142826",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1684194.118106,
    12274537.5092873
   ]
  },
  {
   "id": "m1108334",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680690.51029474,
    12272624.0587895
   ]
  },
  {
   "id": "l2692664",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680809.22056685,
    12272574.7306615
   ]
  },
  {
   "id": "l2823544",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682615.54837653,
    12282274.2388945
   ]
  },
  {
   "id": "226-23751",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681744.61589572,
    12272155.9187571
   ]
  },
  {
   "id": "p827536",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665656.35117674,
    12284188.0006883
   ]
  },
  {
   "id": "n1137999",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665654.83156074,
    12284146.8973283
   ]
  },
  {
   "id": "l3027157",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670257.12993302,
    12287336.0634112
   ]
  },
  {
   "id": "l2973155",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670269.04929303,
    12287698.2808836
   ]
  },
  {
   "id": "m1186052",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691285.33040061,
    12273330.6228862
   ]
  },
  {
   "id": "198-5320",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691275.1436486,
    12273314.3986302
   ]
  },
  {
   "id": "l3216346",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663109.56896637,
    12279533.478316
   ]
  },
  {
   "id": "l2858163",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663378.61472662,
    12279196.7994037
   ]
  },
  {
   "id": "m1047813",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668914.91988377,
    12291387.031991
   ]
  },
  {
   "id": "l2973149",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668991.60929184,
    12291180.5485348
   ]
  },
  {
   "id": "l3086079",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1691636.95971293,
    12274515.1123593
   ]
  },
  {
   "id": "m1069574",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673581.15272012,
    12286687.5519226
   ]
  },
  {
   "id": "l2710530",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673475.22196802,
    12286561.2517625
   ]
  },
  {
   "id": "m1069285",
   "phases": "AC",
   "vn_kv": 12.47,
   "xy": [
    1674432.62510491,
    12272646.1362296
   ]
  },
  {
   "id": "m4113348",
   "phases": "AC",
   "vn_kv": 12.47,
   "xy": [
    1674432.50632091,
    12272640.4960376
   ]
  },
  {
   "id": "l2879074",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667786.57018672,
    12274887.1110797
   ]
  },
  {
   "id": "m1026916",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663530.03155876,
    12285878.7311859
   ]
  },
  {
   "id": "e193509",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1685787.16719549,
    12275178.0704399
   ]
  },
  {
   "id": "m1047794",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670654.56890939,
    12290043.5276058
   ]
  },
  {
   "id": "m1047796",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670220.02017299,
    12290067.4728218
   ]
  },
  {
   "id": "l3027116",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669497.05978831,
    12262370.689436
   ]
  },
  {
   "id": "l2929261",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670531.19329328,
    12284987.9412971
   ]
  },
  {
   "id": "m1166375",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1688163.4697897,
    12275377.3080721
   ]
  },
  {
   "id": "p895080",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1688162.6014377,
    12275409.3224081
   ]
  },
  {
   "id": "l2973156",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673317.46043187,
    12274385.0315912
   ]
  },
  {
   "id": "m1069311",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674411.58395289,
    12272916.8654458
   ]
  },
  {
   "id": "m1069208",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675278.3385137,
    12270149.6406112
   ]
  },
  {
   "id": "l2691945",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675222.16187365,
    12270097.1585632
   ]
  },
  {
   "id": "n1140820",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665839.95028091,
    12278060.2372266
   ]
  },
  {
   "id": "m1026468",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668318.71841122,
    12267595.5798089
   ]
  },
  {
   "id": "p901909",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668289.85799519,
    12267608.4944969
   ]
  },
  {
   "id": "m1026662",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663670.99539889,
    12276922.2455455
   ]
  },
  {
   "id": "n1141473",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663672.46995889,
    12276876.5751455
   ]
  },
  {
   "id": "m1026941",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666508.92128953,
    12287080.038835
   ]
  },
  {
   "id": "m1026942",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666579.0816736,
    12287087.600051
   ]
  },
  {
   "id": "n1137985",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669879.28212467,
    12286040.506802
   ]
  },
  {
   "id": "m1047713",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670288.59950105,
    12285423.3911535
   ]
  },
  {
   "id": "m1047720",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670157.56846093,
    12285760.3485938
   ]
  },
  {
   "id": "m1108298",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681297.9020393,
    12270990.590372
   ]
  },
  {
   "id": "196-36167",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681227.04533524,
    12270882.9966439
   ]
  },
  {
   "id": "e183472",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681682.00034366,
    12279248.9414837
   ]
  },
  {
   "id": "l2989566",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681174.62472719,
    12279294.0179638
   ]
  },
  {
   "id": "m1010007",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1661968.6568373,
    12294178.5911616
   ]
  },
  {
   "id": "m1010004",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1661604.96480496,
    12293800.6737213
   ]
  },
  {
   "id": "p862322",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679631.65333375,
    12279326.3558838
   ]
  },
  {
   "id": "m1089188",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677050.37870735,
    12279840.1990843
   ]
  },
  {
   "id": "m1089189",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677267.15950755,
    12279858.8317883
   ]
  },
  {
   "id": "l2972704",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675326.21665774,
    12268914.2255701
   ]
  },
  {
   "id": "l3263051",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675210.75451364,
    12269045.1173462
   ]
  },
  {
   "id": "n1139544",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674386.85230487,
    12271378.5266284
   ]
  },
  {
   "id": "l2897776",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674459.49076894,
    12271330.1405803
   ]
  },
  {
   "id": "n1230122",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680856.07061489,
    12279310.9385398
   ]
  },
  {
   "id": "l2689726",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669362.21127619,
    12271639.1469166
   ]
  },
  {
   "id": "m1142868",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1685132.31100288,
    12276242.5594009
   ]
  },
  {
   "id": "m1142869",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684985.46121074,
    12276341.428649
   ]
  },
  {
   "id": "l2767414",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680868.5716069,
    12272156.5495411
   ]
  },
  {
   "id": "m1027027",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666177.63271322,
    12292807.1479603
   ]
  },
  {
   "id": "l3270853",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666291.78004133,
    12292890.7063604
   ]
  },
  {
   "id": "m1125982",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682523.47848845,
    12278161.7197227
   ]
  },
  {
   "id": "m1069572",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673706.11758423,
    12286651.8634746
   ]
  },
  {
   "id": "l3066826",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673671.9200802,
    12286930.2481149
   ]
  },
  {
   "id": "m1166356",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1688597.8997421,
    12274930.5983117
   ]
  },
  {
   "id": "l2730187",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1688764.52092626,
    12274943.9512717
   ]
  },
  {
   "id": "l3122825",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667399.57191436,
    12261468.8198672
   ]
  },
  {
   "id": "l2991920",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667594.68897054,
    12261426.3197711
   ]
  },
  {
   "id": "n1134474",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675620.34222602,
    12283456.1192156
   ]
  },
  {
   "id": "m1069496",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675435.03918584,
    12283475.9889117
   ]
  },
  {
   "id": "l3122826",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671415.5196941,
    12264777.0198062
   ]
  },
  {
   "id": "m1047358",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671441.54158213,
    12265116.1604146
   ]
  },
  {
   "id": "l3142078",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680082.43042217,
    12257810.0391917
   ]
  },
  {
   "id": "l2879752",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680008.6614621,
    12257374.1797353
   ]
  },
  {
   "id": "p850072",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679266.92910941,
    12279558.984108
   ]
  },
  {
   "id": "221-311609",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679280.25339743,
    12279559.274924
   ]
  },
  {
   "id": "m1027023",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664876.28026401,
    12292622.9999922
   ]
  },
  {
   "id": "l3122815",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664631.67943178,
    12292589.6995121
   ]
  },
  {
   "id": "l2724120",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674487.99073696,
    12266092.4993595
   ]
  },
  {
   "id": "m1069149",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674471.23809695,
    12266092.5403195
   ]
  },
  {
   "id": "l2729429",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667404.80250637,
    12279825.1258043
   ]
  },
  {
   "id": "l3215549",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670740.69959747,
    12290560.5615903
   ]
  },
  {
   "id": "l2897800",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670770.9977095,
    12291030.7291427
   ]
  },
  {
   "id": "l3027156",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669854.00980465,
    12286627.4267386
   ]
  },
  {
   "id": "l2860481",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669480.6389243,
    12286631.2196346
   ]
  },
  {
   "id": "n1140828",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665213.43431232,
    12278259.0611628
   ]
  },
  {
   "id": "m1026708",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665173.51469629,
    12278260.1834668
   ]
  },
  {
   "id": "m1126020",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1683166.88226505,
    12282324.6237906
   ]
  },
  {
   "id": "m1126023",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1683243.69455312,
    12282379.2644306
   ]
  },
  {
   "id": "m1026906",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667088.18989807,
    12285595.4886896
   ]
  },
  {
   "id": "m1209824",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1691879.57808116,
    12280684.6099651
   ]
  },
  {
   "id": "m1209828",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1691914.61936119,
    12281507.9510218
   ]
  },
  {
   "id": "l3195315",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674241.57947273,
    12268131.0785614
   ]
  },
  {
   "id": "m1069590",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674714.38075317,
    12287354.3438593
   ]
  },
  {
   "id": "m1069595",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674391.51764887,
    12287659.1067395
   ]
  },
  {
   "id": "m1027004",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668200.83143511,
    12291585.8518312
   ]
  },
  {
   "id": "l2897765",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668492.15943538,
    12291965.6780076
   ]
  },
  {
   "id": "m1047314",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670441.01985319,
    12263329.3705249
   ]
  },
  {
   "id": "n1137961",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670399.54785315,
    12263377.3060129
   ]
  },
  {
   "id": "l2876814",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663141.6979904,
    12283965.1946721
   ]
  },
  {
   "id": "m1026834",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663145.4376384,
    12283703.2227039
   ]
  },
  {
   "id": "m1008743",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661631.74854899,
    12256801.2312548
   ]
  },
  {
   "id": "m1008742",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661363.50150874,
    12256769.6510948
   ]
  },
  {
   "id": "p827525",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664435.6981196,
    12285302.0348654
   ]
  },
  {
   "id": "m1026902",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664149.01907933,
    12285455.3727215
   ]
  },
  {
   "id": "n1144663",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675852.22088223,
    12283429.8515676
   ]
  },
  {
   "id": "m1089215",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675769.30965016,
    12283440.1489116
   ]
  },
  {
   "id": "m1069467",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673576.64712011,
    12278772.2735793
   ]
  },
  {
   "id": "m1047324",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671172.72929387,
    12264000.0004135
   ]
  },
  {
   "id": "l2897780",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670954.62958167,
    12263788.5198373
   ]
  },
  {
   "id": "m1069411",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673857.69825638,
    12274937.5819917
   ]
  },
  {
   "id": "l2711226",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684660.78357844,
    12274361.0249352
   ]
  },
  {
   "id": "l3101789",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663000.15251826,
    12280793.6331972
   ]
  },
  {
   "id": "l2841616",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672901.31911948,
    12277017.9731616
   ]
  },
  {
   "id": "m1089170",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677786.58146003,
    12277100.7287457
   ]
  },
  {
   "id": "l2879062",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677286.25096357,
    12277347.3202339
   ]
  },
  {
   "id": "n1139545",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675749.75125014,
    12268324.6186575
   ]
  },
  {
   "id": "m1069174",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675714.0300341,
    12267988.2141772
   ]
  },
  {
   "id": "n1140517",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1679269.56283742,
    12283261.4772955
   ]
  },
  {
   "id": "l3157718",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1679336.33992548,
    12282953.1836632
   ]
  },
  {
   "id": "l2727008",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674122.40635262,
    12288036.7128839
   ]
  },
  {
   "id": "m1069629",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673828.92795235,
    12288576.1806604
   ]
  },
  {
   "id": "l2691944",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664094.72659928,
    12289364.0585491
   ]
  },
  {
   "id": "n1230121",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681495.48079149,
    12271796.2080368
   ]
  },
  {
   "id": "m1069533",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675427.55988984,
    12285480.8006895
   ]
  },
  {
   "id": "n1136356",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675577.14171398,
    12285840.5359859
   ]
  },
  {
   "id": "m1142865",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1685492.43951521,
    12276001.5384727
   ]
  },
  {
   "id": "m1047526",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670383.99124514,
    12282512.2615508
   ]
  },
  {
   "id": "n1136666",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670352.16532511,
    12282530.4723668
   ]
  },
  {
   "id": "l2804253",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674007.17768051,
    12268019.9172173
   ]
  },
  {
   "id": "m1209790",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1692500.17123374,
    12275809.2886165
   ]
  },
  {
   "id": "m1209788",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1692322.02800157,
    12275732.5992084
   ]
  },
  {
   "id": "p850400",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674436.71291291,
    12272613.5976055
   ]
  },
  {
   "id": "l3029500",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663555.04173478,
    12279638.4383161
   ]
  },
  {
   "id": "m1026764",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663854.20128706,
    12279649.3295801
   ]
  },
  {
   "id": "m1108375",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681539.07451953,
    12278592.0823471
   ]
  },
  {
   "id": "m1069217",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674667.80923313,
    12270634.7298917
   ]
  },
  {
   "id": "l2954350",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674465.15963294,
    12270427.3985635
   ]
  },
  {
   "id": "l2802481",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680117.33243821,
    12279690.5599161
   ]
  },
  {
   "id": "l3214549",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680164.06370225,
    12279489.2005559
   ]
  },
  {
   "id": "l2851933",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665852.21780092,
    12278449.914283
   ]
  },
  {
   "id": "l3207907",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665832.9911769,
    12278524.985771
   ]
  },
  {
   "id": "l2841619",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677511.39989178,
    12279905.7309883
   ]
  },
  {
   "id": "m1108380",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680725.01909477,
    12279286.4075957
   ]
  },
  {
   "id": "p904452",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680727.87810277,
    12279307.6781238
   ]
  },
  {
   "id": "n1136995",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1670007.59342079,
    12283889.775024
   ]
  },
  {
   "id": "m1047613",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669966.86279675,
    12283882.009008
   ]
  },
  {
   "id": "221-306687",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670220.06932499,
    12266387.7718077
   ]
  },
  {
   "id": "l2916625",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669873.75662067,
    12266154.2711355
   ]
  },
  {
   "id": "m1009724",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662873.18880615,
    12280504.9716929
   ]
  },
  {
   "id": "m1009720",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662893.09946216,
    12280356.9012927
   ]
  },
  {
   "id": "l2822862",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678869.06824504,
    12275043.4308238
   ]
  },
  {
   "id": "d6019477-1_int",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1664892.57005603,
    12293065.3802806
   ]
  },
  {
   "id": "e182727",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1664921.81140005,
    12293058.6382646
   ]
  },
  {
   "id": "m1027043",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664892.57005603,
    12293065.3802806
   ]
  },
  {
   "id": "m1026948",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664595.79027975,
    12287986.2501639
   ]
  },
  {
   "id": "m1026949",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664622.02106377,
    12288000.0004359
   ]
  },
  {
   "id": "m1089131",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1677487.47925176,
    12269148.0498263
   ]
  },
  {
   "id": "l3270854",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1677591.52174785,
    12269019.1159382
   ]
  },
  {
   "id": "m1209763",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1692000.00048127,
    12274330.1288071
   ]
  },
  {
   "id": "l3176661",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685532.85474725,
    12287517.8152194
   ]
  },
  {
   "id": "l2970804",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685410.22050713,
    12287738.8271876
   ]
  },
  {
   "id": "p827504",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672540.14203115,
    12280043.5081405
   ]
  },
  {
   "id": "n1137957",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672553.38439916,
    12280070.7055805
   ]
  },
  {
   "id": "l2936275",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1692308.56854556,
    12274176.098727
   ]
  },
  {
   "id": "l2766722",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670433.77812519,
    12275861.0989206
   ]
  },
  {
   "id": "l3142079",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683425.79042529,
    12271782.3307888
   ]
  },
  {
   "id": "m3036162",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683431.13570529,
    12271776.0639088
   ]
  },
  {
   "id": "m1026724",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667122.8994021,
    12278485.229995
   ]
  },
  {
   "id": "r18243",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667108.32583409,
    12278469.280171
   ]
  },
  {
   "id": "l2710504",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672846.49825543,
    12292906.2302004
   ]
  },
  {
   "id": "m1142860",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1685812.30844351,
    12275785.1181205
   ]
  },
  {
   "id": "p895114",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1685829.61813953,
    12275798.0410005
   ]
  },
  {
   "id": "l3197652",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675809.97883419,
    12286357.6396023
   ]
  },
  {
   "id": "p827575",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674105.12123261,
    12277722.2803623
   ]
  },
  {
   "id": "m1069437",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674088.45870459,
    12277721.4693543
   ]
  },
  {
   "id": "m1069620",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674790.07073724,
    12288050.0699399
   ]
  },
  {
   "id": "l3270814",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666508.30688953,
    12287158.2478591
   ]
  },
  {
   "id": "m1026378",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667354.38893832,
    12262365.847964
   ]
  },
  {
   "id": "l2897778",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667363.98586633,
    12262660.0308763
   ]
  },
  {
   "id": "m1069532",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675459.38580987,
    12285448.8109295
   ]
  },
  {
   "id": "l2785534",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675592.28872199,
    12285432.0910575
   ]
  },
  {
   "id": "m1069147",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675532.72059394,
    12266085.4992955
   ]
  },
  {
   "id": "l3066801",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675531.90139393,
    12265966.0886073
   ]
  },
  {
   "id": "m1069556",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675612.11745801,
    12286112.8872181
   ]
  },
  {
   "id": "p901932",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675590.93704199,
    12286112.9240821
   ]
  },
  {
   "id": "l2691967",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672969.05057555,
    12284112.0895202
   ]
  },
  {
   "id": "m1069504",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672858.27015944,
    12284010.9265122
   ]
  },
  {
   "id": "m1166393",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688621.41897413,
    12283454.2555356
   ]
  },
  {
   "id": "m1166395",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688793.73769429,
    12283583.4720478
   ]
  },
  {
   "id": "l2766718",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674340.44872083,
    12267337.6383046
   ]
  },
  {
   "id": "l3048206",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674122.95112062,
    12267129.3116484
   ]
  },
  {
   "id": "m1047821",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668856.62151572,
    12292438.749624
   ]
  },
  {
   "id": "l2684420",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668900.35860376,
    12292486.619576
   ]
  },
  {
   "id": "p850080",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679243.38120539,
    12279459.7298359
   ]
  },
  {
   "id": "221-311905",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679259.94952541,
    12279457.7596599
   ]
  },
  {
   "id": "m1089204",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678313.81858053,
    12283334.1690075
   ]
  },
  {
   "id": "l3157167",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678310.35746052,
    12283510.5591517
   ]
  },
  {
   "id": "m1186072",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691214.53104054,
    12275154.0719759
   ]
  },
  {
   "id": "m1186067",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691101.30121643,
    12275074.5481358
   ]
  },
  {
   "id": "m1047432",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668888.82836375,
    12274372.4486792
   ]
  },
  {
   "id": "l2879075",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668824.91847569,
    12274227.208615
   ]
  },
  {
   "id": "m3037537",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1657954.96185756,
    12284289.3439204
   ]
  },
  {
   "id": "l3231269",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1657863.03532948,
    12284720.2513128
   ]
  },
  {
   "id": "r42247",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1687041.43612465,
    12275413.3733521
   ]
  },
  {
   "id": "m1149233",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1686911.20790053,
    12275406.5248401
   ]
  },
  {
   "id": "m1108266",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1678995.60187716,
    12264000.0004135
   ]
  },
  {
   "id": "m1108265",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1678992.07931716,
    12263547.7282851
   ]
  },
  {
   "id": "m1069543",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674387.09806487,
    12285681.3818097
   ]
  },
  {
   "id": "m1069535",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674259.08168075,
    12285500.4082415
   ]
  },
  {
   "id": "m1126017",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1683465.47656932,
    12282259.7841105
   ]
  },
  {
   "id": "m1047711",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672381.135311,
    12285336.2856174
   ]
  },
  {
   "id": "m1047718",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672263.89550289,
    12285596.5249776
   ]
  },
  {
   "id": "m1069136",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672776.55086337,
    12265616.621983
   ]
  },
  {
   "id": "m1009771",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662912.84218218,
    12281253.0036936
   ]
  },
  {
   "id": "l2914323",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663157.76250241,
    12281256.1248456
   ]
  },
  {
   "id": "m1069218",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673879.5217444,
    12270765.6298598
   ]
  },
  {
   "id": "l2954351",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674035.96846454,
    12270514.2091876
   ]
  },
  {
   "id": "m1026744",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667364.42004233,
    12278982.1198515
   ]
  },
  {
   "id": "m1008752",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662120.38086944,
    12256954.470807
   ]
  },
  {
   "id": "m1008746",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661880.67885322,
    12256853.1316709
   ]
  },
  {
   "id": "m1069457",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674265.50830476,
    12278166.0901547
   ]
  },
  {
   "id": "e182745",
   "phases": "AC",
   "vn_kv": 12.47,
   "xy": [
    1674300.88136079,
    12278159.9625387
   ]
  },
  {
   "id": "n1139546",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1676764.26901108,
    12268785.840546
   ]
  },
  {
   "id": "m1026363",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668000.00045892,
    12261513.2491792
   ]
  },
  {
   "id": "l2897779",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1667872.7295468,
    12261777.6009234
   ]
  },
  {
   "id": "l2841626",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674657.26203312,
    12270642.9096037
   ]
  },
  {
   "id": "l2711234",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1681587.91931957,
    12271013.061028
   ]
  },
  {
   "id": "l2973178",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673755.56859228,
    12277242.6920098
   ]
  },
  {
   "id": "m1149236",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1687296.89954889,
    12275425.3582482
   ]
  },
  {
   "id": "p829974",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1687299.92649289,
    12275411.6325521
   ]
  },
  {
   "id": "l3160862",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683533.19983339,
    12276438.0983451
   ]
  },
  {
   "id": "l3104850",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683099.62184898,
    12276443.1405211
   ]
  },
  {
   "id": "l2748130",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671885.85108654,
    12266354.2706237
   ]
  },
  {
   "id": "l3083019",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664857.84826399,
    12293643.9361851
   ]
  },
  {
   "id": "m1027080",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664848.77152799,
    12293737.7304892
   ]
  },
  {
   "id": "l3085389",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662216.12896553,
    12256929.5302629
   ]
  },
  {
   "id": "l2729405",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679922.17442202,
    12266170.1062715
   ]
  },
  {
   "id": "p828362",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669777.42279658,
    12283386.7985116
   ]
  },
  {
   "id": "n1136671",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669781.54746858,
    12283406.8238556
   ]
  },
  {
   "id": "p901941",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1683951.93391378,
    12277043.7124257
   ]
  },
  {
   "id": "l3251799",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1684075.39964189,
    12277146.9684898
   ]
  },
  {
   "id": "m1026308",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663277.32883852,
    12257432.0889834
   ]
  },
  {
   "id": "l2897764",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663358.5811906,
    12257094.6318311
   ]
  },
  {
   "id": "m1009840",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1659626.46163512,
    12284115.4113762
   ]
  },
  {
   "id": "l2991901",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1659446.58989095,
    12284113.2896482
   ]
  },
  {
   "id": "n1134470",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664384.20730355,
    12294387.2864578
   ]
  },
  {
   "id": "l3251808",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664109.8285513,
    12294496.7766339
   ]
  },
  {
   "id": "l3139086",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669206.74350004,
    12276103.0619288
   ]
  },
  {
   "id": "n1137992",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669582.94881239,
    12281790.6774221
   ]
  },
  {
   "id": "196-29520",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669592.7300604,
    12281779.4461901
   ]
  },
  {
   "id": "l3029501",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672780.59361537,
    12274370.3269512
   ]
  },
  {
   "id": "m3036165",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672775.94055937,
    12274366.3497352
   ]
  },
  {
   "id": "m1026857",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666774.93600978,
    12284276.5234404
   ]
  },
  {
   "id": "m1026859",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666791.34868179,
    12284299.2316644
   ]
  },
  {
   "id": "m1108311",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681478.80187947,
    12271556.1291886
   ]
  },
  {
   "id": "l2898526",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681401.6291434,
    12271531.6842605
   ]
  },
  {
   "id": "l3048965",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1686592.60873224,
    12275382.0307601
   ]
  },
  {
   "id": "l3216123",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670054.32058883,
    12283903.6727521
   ]
  },
  {
   "id": "n1136996",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670257.68698902,
    12284178.6986723
   ]
  },
  {
   "id": "m1069202",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675577.67009798,
    12269491.4502746
   ]
  },
  {
   "id": "l2879073",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675411.13902582,
    12269853.839779
   ]
  },
  {
   "id": "m1089093",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675930.74939431,
    12266053.0917434
   ]
  },
  {
   "id": "m1047786",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668612.40980349,
    12289607.0906134
   ]
  },
  {
   "id": "l3048207",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668435.52404333,
    12289751.0199575
   ]
  },
  {
   "id": "l3160868",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1686514.70690816,
    12272958.6487419
   ]
  },
  {
   "id": "l3082988",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1686580.58287622,
    12272900.9688698
   ]
  },
  {
   "id": "l2936211",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683404.97864927,
    12277720.9286823
   ]
  },
  {
   "id": "n1140525",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668769.76173964,
    12283677.6431838
   ]
  },
  {
   "id": "l3645809",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668875.09857174,
    12283806.359984
   ]
  },
  {
   "id": "p829962",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685350.43529108,
    12275080.8395918
   ]
  },
  {
   "id": "m1142835",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685341.68623507,
    12275098.9439119
   ]
  },
  {
   "id": "l3125349",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674190.89147269,
    12273824.6701187
   ]
  },
  {
   "id": "n1138604",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674265.52468876,
    12273641.4519425
   ]
  },
  {
   "id": "d5710794-3_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693886.0,
    12277577.7570982
   ]
  },
  {
   "id": "e192860",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693954.03005109,
    12277577.7570982
   ]
  },
  {
   "id": "l3254216",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670419.51175717,
    12272050.459045
   ]
  },
  {
   "id": "l2785511",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678304.59848452,
    12283921.9491041
   ]
  },
  {
   "id": "l2897784",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668087.699915,
    12267930.2393932
   ]
  },
  {
   "id": "m1026496",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668036.28282695,
    12268070.7321933
   ]
  },
  {
   "id": "p859135",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670270.70407703,
    12285023.9779051
   ]
  },
  {
   "id": "m1027002",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664920.50068005,
    12291452.8792871
   ]
  },
  {
   "id": "l2673313",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664911.34202404,
    12291753.5297834
   ]
  },
  {
   "id": "m1047725",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670053.95194883,
    12286090.2035701
   ]
  },
  {
   "id": "m1047728",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670318.43066908,
    12286203.3514742
   ]
  },
  {
   "id": "m1047300",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669332.88801216,
    12262215.3609239
   ]
  },
  {
   "id": "m1047299",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669187.75034803,
    12262068.8797717
   ]
  },
  {
   "id": "l3122835",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674360.38804884,
    12287325.3114112
   ]
  },
  {
   "id": "l3234185",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673575.53710411,
    12292499.2475441
   ]
  },
  {
   "id": "l3065750",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673580.98888012,
    12292173.0912558
   ]
  },
  {
   "id": "l2991943",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669106.83796395,
    12263545.0904611
   ]
  },
  {
   "id": "l2952013",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665885.60839295,
    12283009.6715992
   ]
  },
  {
   "id": "m1026701",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665004.39085613,
    12278164.4353707
   ]
  },
  {
   "id": "m1026697",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664850.22560799,
    12278036.0093866
   ]
  },
  {
   "id": "m1069730",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673318.84897587,
    12292718.8791603
   ]
  },
  {
   "id": "l3159037",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673436.40417598,
    12292721.1688243
   ]
  },
  {
   "id": "m1142833",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685320.06345105,
    12275079.0660238
   ]
  },
  {
   "id": "p901913",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669590.4076284,
    12282026.7749583
   ]
  },
  {
   "id": "n1140823",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665856.55136892,
    12278251.6146348
   ]
  },
  {
   "id": "m1027066",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1667350.17005831,
    12293455.0819129
   ]
  },
  {
   "id": "l2841645",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1667343.78849031,
    12293415.3916729
   ]
  },
  {
   "id": "m1125959",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683119.770073,
    12277736.1780903
   ]
  },
  {
   "id": "m1125974",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683152.14895303,
    12277930.7339945
   ]
  },
  {
   "id": "m1069191",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674393.72948887,
    12268162.9208654
   ]
  },
  {
   "id": "m1108258",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680136.07983022,
    12259380.8388092
   ]
  },
  {
   "id": "p829976",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1686407.46134006,
    12275334.6687121
   ]
  },
  {
   "id": "l2955078",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1686308.01865197,
    12275184.8779919
   ]
  },
  {
   "id": "d5837361-8_int",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674320.00968081,
    12278156.6611627
   ]
  },
  {
   "id": "n1147867",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674320.00968081,
    12278156.6611627
   ]
  },
  {
   "id": "m1026792",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665892.08826496,
    12280726.3318211
   ]
  },
  {
   "id": "l2821010",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666356.05037739,
    12280400.2861248
   ]
  },
  {
   "id": "m1125976",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1682030.50031199,
    12277936.3782825
   ]
  },
  {
   "id": "n1142112",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679861.66830997,
    12259796.0912896
   ]
  },
  {
   "id": "p827496",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679886.26069399,
    12259763.6509696
   ]
  },
  {
   "id": "221-240988",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1662994.84819826,
    12276470.9523611
   ]
  },
  {
   "id": "l3141411",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1662922.46778219,
    12276584.6491292
   ]
  },
  {
   "id": "p829956",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1684914.77653867,
    12276415.0501531
   ]
  },
  {
   "id": "d5535139-1_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681619.3315436,
    12279589.921196
   ]
  },
  {
   "id": "e183473",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681616.7715436,
    12279600.578988
   ]
  },
  {
   "id": "m1125997",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681619.3315436,
    12279589.921196
   ]
  },
  {
   "id": "m1047518",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669463.61185228,
    12282417.8159827
   ]
  },
  {
   "id": "l2973160",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669182.90887602,
    12282460.4594387
   ]
  },
  {
   "id": "n1134471",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664921.91380005,
    12293740.0324412
   ]
  },
  {
   "id": "m1009838",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660376.93894782,
    12284035.9694562
   ]
  },
  {
   "id": "l2801896",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660233.57075569,
    12284095.1116002
   ]
  },
  {
   "id": "p827520",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675750.39841814,
    12268345.6229456
   ]
  },
  {
   "id": "m1009784",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1662898.36691817,
    12281451.6719818
   ]
  },
  {
   "id": "m1009770",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1662884.66170216,
    12281252.6432456
   ]
  },
  {
   "id": "n1136669",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669509.10202833,
    12282927.0962391
   ]
  },
  {
   "id": "l3103822",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669343.59905217,
    12283037.0984152
   ]
  },
  {
   "id": "m3768670",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667896.67885882,
    12283876.716976
   ]
  },
  {
   "id": "p1123251",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667901.83981883,
    12283890.442672
   ]
  },
  {
   "id": "n1136994",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668842.3018997,
    12283581.8500318
   ]
  },
  {
   "id": "l2729428",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667050.19130604,
    12275943.0598806
   ]
  },
  {
   "id": "m1026926",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663676.38163889,
    12286297.4202103
   ]
  },
  {
   "id": "n1138000",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663657.64243888,
    12286300.8526583
   ]
  },
  {
   "id": "221-242079",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1692572.33046581,
    12274487.2308873
   ]
  },
  {
   "id": "l3011293",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1692623.11267385,
    12274654.8883594
   ]
  },
  {
   "id": "m1026777",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666242.64852128,
    12280091.5828925
   ]
  },
  {
   "id": "l3233353",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666085.32935314,
    12279964.6068924
   ]
  },
  {
   "id": "l3029506",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669560.90414037,
    12282691.2895189
   ]
  },
  {
   "id": "l3010559",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675048.33992148,
    12274323.4195591
   ]
  },
  {
   "id": "m1069213",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674917.86184136,
    12270440.2313315
   ]
  },
  {
   "id": "l3178977",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674887.80129733,
    12270309.3682274
   ]
  },
  {
   "id": "m1108534",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679221.61915737,
    12283309.4414555
   ]
  },
  {
   "id": "p901934",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1679236.38114138,
    12283294.6753755
   ]
  },
  {
   "id": "p829796",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680526.10914259,
    12283212.2802394
   ]
  },
  {
   "id": "n1142107",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680612.60027867,
    12283230.1469914
   ]
  },
  {
   "id": "l2691965",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675528.82120193,
    12285635.8998257
   ]
  },
  {
   "id": "l2785538",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673033.03009561,
    12284691.9315688
   ]
  },
  {
   "id": "n1139259",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674203.4539047,
    12277721.8420903
   ]
  },
  {
   "id": "l2710543",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674320.31278481,
    12277718.8028583
   ]
  },
  {
   "id": "q1301",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1685969.20162766,
    12275677.2786324
   ]
  },
  {
   "id": "l3160872",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1685969.20162766,
    12275677.2786324
   ]
  },
  {
   "id": "p827509",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670285.08513305,
    12288487.4449163
   ]
  },
  {
   "id": "m1047793",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670700.55060544,
    12290040.6604058
   ]
  },
  {
   "id": "p827555",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670680.59898942,
    12290042.0817178
   ]
  },
  {
   "id": "l2879069",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670824.51194955,
    12287767.7408517
   ]
  },
  {
   "id": "l2955006",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681124.10056714,
    12283565.0810077
   ]
  },
  {
   "id": "l2692600",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681230.03951124,
    12283434.9510876
   ]
  },
  {
   "id": "l3029505",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1671386.72891007,
    12282614.3297748
   ]
  },
  {
   "id": "l2673318",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1671664.49915033,
    12282532.3606228
   ]
  },
  {
   "id": "m1026682",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664726.57146387,
    12277607.4285222
   ]
  },
  {
   "id": "m1047424",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672366.06203099,
    12273673.9782785
   ]
  },
  {
   "id": "l2691949",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672360.33991898,
    12273461.0518143
   ]
  },
  {
   "id": "m1026699",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668039.49818696,
    12278121.9147947
   ]
  },
  {
   "id": "l3085403",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664964.36884009,
    12279299.7810358
   ]
  },
  {
   "id": "m4113345",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669846.14958064,
    12281959.0516942
   ]
  },
  {
   "id": "l3235255",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670855.26062158,
    12263685.7511972
   ]
  },
  {
   "id": "m1047316",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670735.69018947,
    12263567.7290531
   ]
  },
  {
   "id": "m1026886",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664788.85114393,
    12285130.1216492
   ]
  },
  {
   "id": "l3120484",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664783.47309592,
    12285132.6980332
   ]
  },
  {
   "id": "l2879078",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664462.25248763,
    12277691.2285863
   ]
  },
  {
   "id": "m1026681",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664316.53728749,
    12277560.8692901
   ]
  },
  {
   "id": "l3232902",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681467.98843946,
    12280220.6642366
   ]
  },
  {
   "id": "l3123509",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1692774.79574599,
    12274449.1421832
   ]
  },
  {
   "id": "m1209772",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693072.88214627,
    12274424.7464072
   ]
  },
  {
   "id": "r20703",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681611.9710316,
    12279621.1654841
   ]
  },
  {
   "id": "l2859403",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681580.12463157,
    12279757.8080442
   ]
  },
  {
   "id": "m1026927",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663711.82842293,
    12286326.9687543
   ]
  },
  {
   "id": "m1125914",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1682961.18933685,
    12272876.4215418
   ]
  },
  {
   "id": "l2917328",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1682841.20930474,
    12272808.6491257
   ]
  },
  {
   "id": "l2841635",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668890.13089175,
    12281613.3902539
   ]
  },
  {
   "id": "l2766499",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669554.78471637,
    12284084.9412322
   ]
  },
  {
   "id": "m1047444",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671224.64199792,
    12275678.6712724
   ]
  },
  {
   "id": "m1108459",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680568.65429463,
    12280108.0037565
   ]
  },
  {
   "id": "l2802480",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680498.74376656,
    12279933.5387324
   ]
  },
  {
   "id": "l2691954",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668463.13108335,
    12261521.4288912
   ]
  },
  {
   "id": "l3122849",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668291.75853919,
    12261398.9298191
   ]
  },
  {
   "id": "l2764411",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1686056.12284374,
    12286737.0889467
   ]
  },
  {
   "id": "m1026907",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663440.45203867,
    12285655.2984817
   ]
  },
  {
   "id": "l2729206",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669887.39630068,
    12283914.4124641
   ]
  },
  {
   "id": "l2804957",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685878.25813957,
    12287096.291763
   ]
  },
  {
   "id": "l3048937",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685785.59023548,
    12287268.6309632
   ]
  },
  {
   "id": "l2822872",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670240.48378901,
    12281029.3088454
   ]
  },
  {
   "id": "l3235946",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681668.25826365,
    12281849.4099661
   ]
  },
  {
   "id": "m1126005",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682240.26056818,
    12281807.6717261
   ]
  },
  {
   "id": "m1009698",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662870.90323814,
    12279846.4127163
   ]
  },
  {
   "id": "l3156034",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662937.80320621,
    12279694.8893881
   ]
  },
  {
   "id": "l3254205",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668451.49844334,
    12264857.1580463
   ]
  },
  {
   "id": "l3197647",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667269.68775424,
    12280185.7294526
   ]
  },
  {
   "id": "m1026778",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667267.88141824,
    12280190.7306686
   ]
  },
  {
   "id": "m1026844",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663141.5996864,
    12283974.9390561
   ]
  },
  {
   "id": "n1147861",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663117.23258237,
    12283980.0918241
   ]
  },
  {
   "id": "l2973833",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1688662.14140616,
    12275322.6305681
   ]
  },
  {
   "id": "m1166373",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1688526.65801404,
    12275332.3380881
   ]
  },
  {
   "id": "l2991902",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662976.92819824,
    12257352.6101993
   ]
  },
  {
   "id": "m1008758",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662687.43110997,
    12257295.4996713
   ]
  },
  {
   "id": "m1026734",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663358.0773826,
    12278597.8413231
   ]
  },
  {
   "id": "l3065696",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663146.2732224,
    12278537.9455151
   ]
  },
  {
   "id": "l2748780",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682470.3206004,
    12282099.6591824
   ]
  },
  {
   "id": "m1125987",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681852.81992782,
    12278475.170219
   ]
  },
  {
   "id": "p901945",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681837.67701581,
    12278479.696299
   ]
  },
  {
   "id": "p901910",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673842.28500836,
    12275197.7230479
   ]
  },
  {
   "id": "l3027122",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680843.69250288,
    12282101.5146704
   ]
  },
  {
   "id": "m1108506",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680867.0397029,
    12282097.9757264
   ]
  },
  {
   "id": "l2841637",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668397.68929129,
    12263650.3986212
   ]
  },
  {
   "id": "n1139539",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672692.64430329,
    12265373.4137908
   ]
  },
  {
   "id": "l2710520",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673005.32065558,
    12265145.0904626
   ]
  },
  {
   "id": "m1089119",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1676733.56129905,
    12268828.221858
   ]
  },
  {
   "id": "p827521",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1676746.63982707,
    12268810.101154
   ]
  },
  {
   "id": "l3046854",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669822.98260462,
    12275992.4002967
   ]
  },
  {
   "id": "m1047478",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672251.75086288,
    12279829.0907323
   ]
  },
  {
   "id": "l2766716",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672238.20129487,
    12279690.2691001
   ]
  },
  {
   "id": "n1137003",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670320.09774108,
    12285421.6093935
   ]
  },
  {
   "id": "l2973171",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675053.05851349,
    12286954.2015229
   ]
  },
  {
   "id": "l3085392",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677610.78113987,
    12276913.4391455
   ]
  },
  {
   "id": "p875742",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663170.63213442,
    12285670.9411057
   ]
  },
  {
   "id": "m1010008",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1661973.45734931,
    12294184.3091776
   ]
  },
  {
   "id": "l3784018",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670271.79361304,
    12287908.2623238
   ]
  },
  {
   "id": "m1026703",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665191.8852563,
    12278180.5408427
   ]
  },
  {
   "id": "l2973166",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665185.7617363,
    12277941.0190505
   ]
  },
  {
   "id": "l3068944",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683008.9323129,
    12272726.0532856
   ]
  },
  {
   "id": "m1047550",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671591.56987026,
    12282867.5608791
   ]
  },
  {
   "id": "l2936270",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1692720.81865794,
    12275752.3992725
   ]
  },
  {
   "id": "l3086078",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1692795.46006601,
    12275568.1284243
   ]
  },
  {
   "id": "m1047593",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669809.80986861,
    12283544.1094877
   ]
  },
  {
   "id": "m1047615",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670051.03559683,
    12283898.061232
   ]
  },
  {
   "id": "m1009855",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660029.2663715,
    12284465.2671206
   ]
  },
  {
   "id": "l2748139",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660219.52147567,
    12284565.3405927
   ]
  },
  {
   "id": "n1140832",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663650.09351087,
    12276942.5371296
   ]
  },
  {
   "id": "l2841631",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663588.59616681,
    12277002.2404256
   ]
  },
  {
   "id": "m1047819",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668722.33005959,
    12292261.4010158
   ]
  },
  {
   "id": "l2916610",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665617.5702487,
    12278727.8114992
   ]
  },
  {
   "id": "l2879076",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675732.62997012,
    12268835.82813
   ]
  },
  {
   "id": "m1089122",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675732.28590612,
    12268915.3683541
   ]
  },
  {
   "id": "l2691939",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661559.19200492,
    12283932.6683361
   ]
  },
  {
   "id": "m1069489",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673665.1821602,
    12281393.4964937
   ]
  },
  {
   "id": "l2933120",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673662.01595219,
    12281635.7380299
   ]
  },
  {
   "id": "m1069225",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674353.48628884,
    12271400.7515244
   ]
  },
  {
   "id": "m1089120",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1676908.10005122,
    12268903.4817621
   ]
  },
  {
   "id": "l3645810",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668929.15757979,
    12284243.5014884
   ]
  },
  {
   "id": "m3763623",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668901.71437976,
    12284252.4225764
   ]
  },
  {
   "id": "l3649304",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668012.62023493,
    12285305.7786094
   ]
  },
  {
   "id": "m1027042",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1664941.36160807,
    12293054.1244726
   ]
  },
  {
   "id": "l3178969",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660445.51008388,
    12283864.351152
   ]
  },
  {
   "id": "l2729401",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660205.48038766,
    12283938.9311201
   ]
  },
  {
   "id": "l3235249",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666884.67194588,
    12286248.5180662
   ]
  },
  {
   "id": "l2954348",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666582.1004256,
    12286302.2289143
   ]
  },
  {
   "id": "l3066812",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670691.31002943,
    12288187.478452
   ]
  },
  {
   "id": "l2841622",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670903.38862162,
    12288268.8987401
   ]
  },
  {
   "id": "m1209787",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1692000.00048127,
    12275591.1110803
   ]
  },
  {
   "id": "l2823611",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691626.08892892,
    12275427.8895762
   ]
  },
  {
   "id": "196-35541",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681420.47893542,
    12271812.9115248
   ]
  },
  {
   "id": "m1108317",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681178.02031119,
    12271853.4905968
   ]
  },
  {
   "id": "m1047340",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672026.49543867,
    12264418.2224939
   ]
  },
  {
   "id": "l2991923",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672146.04948678,
    12264242.4385577
   ]
  },
  {
   "id": "m1026661",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664355.56397553,
    12276838.5437855
   ]
  },
  {
   "id": "p827530",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664339.11443951,
    12276835.9796895
   ]
  },
  {
   "id": "p827503",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672842.88967943,
    12279803.2408762
   ]
  },
  {
   "id": "n1147865",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664848.61587999,
    12293248.9384248
   ]
  },
  {
   "id": "l2895489",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664596.78151175,
    12293551.935929
   ]
  },
  {
   "id": "l2730163",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683710.26991355,
    12273327.1208062
   ]
  },
  {
   "id": "m1089103",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1677900.67144414,
    12267225.7396805
   ]
  },
  {
   "id": "l3048196",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1678047.70146028,
    12267075.6991044
   ]
  },
  {
   "id": "l2673306",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677113.94862741,
    12280080.3393725
   ]
  },
  {
   "id": "l2726973",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670468.38113322,
    12280560.0506049
   ]
  },
  {
   "id": "m1047485",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670700.99706944,
    12280408.4043968
   ]
  },
  {
   "id": "l2991640",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678042.12680427,
    12275646.7511444
   ]
  },
  {
   "id": "m1089160",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677709.31041996,
    12275595.6289683
   ]
  },
  {
   "id": "l3160101",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675089.04187352,
    12274965.3119117
   ]
  },
  {
   "id": "m1125905",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683331.3407612,
    12272443.9699574
   ]
  },
  {
   "id": "m1026950",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664282.24147946,
    12288006.4803079
   ]
  },
  {
   "id": "m1026954",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664388.45895156,
    12288335.5406602
   ]
  },
  {
   "id": "m1047558",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671749.56897441,
    12282953.5604952
   ]
  },
  {
   "id": "n1136659",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671721.97422239,
    12282999.2882392
   ]
  },
  {
   "id": "l2766741",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673829.86184035,
    12274652.9919114
   ]
  },
  {
   "id": "m1069564",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675615.88987401,
    12286409.8308344
   ]
  },
  {
   "id": "n1136361",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675551.59086595,
    12286381.2079864
   ]
  },
  {
   "id": "m1047566",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672170.9982228,
    12283080.0408793
   ]
  },
  {
   "id": "n1137995",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672175.10651081,
    12283060.4701913
   ]
  },
  {
   "id": "n1145955",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667127.23297011,
    12260386.1651461
   ]
  },
  {
   "id": "m1069461",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673864.75156838,
    12278380.5812909
   ]
  },
  {
   "id": "p827574",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673847.36814437,
    12278357.9959469
   ]
  },
  {
   "id": "m1069156",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673984.05985649,
    12266990.3097923
   ]
  },
  {
   "id": "l3195356",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675648.94869004,
    12268281.8850895
   ]
  },
  {
   "id": "n1137996",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1671766.37486243,
    12282942.8289752
   ]
  },
  {
   "id": "l3178979",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1671786.51899045,
    12282929.9593431
   ]
  },
  {
   "id": "l3254231",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672724.87163132,
    12284974.571953
   ]
  },
  {
   "id": "l3728042",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669862.72609265,
    12279663.1453881
   ]
  },
  {
   "id": "l3728043",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670076.61102085,
    12279626.9572281
   ]
  },
  {
   "id": "m1047723",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672168.8601108,
    12286075.2572661
   ]
  },
  {
   "id": "m1047729",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672025.86055867,
    12286342.6031863
   ]
  },
  {
   "id": "l2895461",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665725.5981528,
    12280658.928045
   ]
  },
  {
   "id": "l3029518",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673877.43278439,
    12277292.2085539
   ]
  },
  {
   "id": "l2897807",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673609.14068814,
    12277432.820138
   ]
  },
  {
   "id": "l2785520",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670862.35079759,
    12266836.3411522
   ]
  },
  {
   "id": "n1139542",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675749.21467414,
    12268650.0376658
   ]
  },
  {
   "id": "221-308718",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679631.67381375,
    12279343.4280118
   ]
  },
  {
   "id": "m1209750",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1691988.22038526,
    12273067.540902
   ]
  },
  {
   "id": "l3254869",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682307.68072825,
    12277646.4388262
   ]
  },
  {
   "id": "l2798067",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682276.29308022,
    12277412.606378
   ]
  },
  {
   "id": "m1047403",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670290.45089305,
    12272151.8882931
   ]
  },
  {
   "id": "m1047404",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670070.76193285,
    12272200.4914292
   ]
  },
  {
   "id": "l3102793",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675086.02312152,
    12288002.4948999
   ]
  },
  {
   "id": "m1089141",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678190.18901241,
    12269607.2319067
   ]
  },
  {
   "id": "n1139547",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679706.02440582,
    12270138.2864992
   ]
  },
  {
   "id": "l2688693",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679428.32789356,
    12270111.8058592
   ]
  },
  {
   "id": "l3048222",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1662044.74822937,
    12283349.4798555
   ]
  },
  {
   "id": "l3104117",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674260.46203275,
    12281870.4715982
   ]
  },
  {
   "id": "221-311583",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674435.49230491,
    12272591.9502455
   ]
  },
  {
   "id": "n1139250",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674436.68014491,
    12272578.8512375
   ]
  },
  {
   "id": "l2690187",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680652.7902307,
    12279603.171756
   ]
  },
  {
   "id": "m1108412",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680883.55477492,
    12279692.8782521
   ]
  },
  {
   "id": "m1026690",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664697.56768784,
    12277902.3691945
   ]
  },
  {
   "id": "p873801",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674346.56814483,
    12272927.0644858
   ]
  },
  {
   "id": "m1089138",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678341.29454855,
    12269427.8025306
   ]
  },
  {
   "id": "l2841628",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678277.88437249,
    12269110.7598423
   ]
  },
  {
   "id": "m1069364",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675566.65595397,
    12273512.0511104
   ]
  },
  {
   "id": "l2689678",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668863.56013972,
    12266355.1103037
   ]
  },
  {
   "id": "m1026463",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668440.29178733,
    12267538.4283208
   ]
  },
  {
   "id": "l2692655",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684774.16905054,
    12274502.0543113
   ]
  },
  {
   "id": "m1142821",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684664.30613844,
    12274365.0635912
   ]
  },
  {
   "id": "p827508",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674770.74990523,
    12267756.560801
   ]
  },
  {
   "id": "n1144667",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664877.95552801,
    12293336.0644408
   ]
  },
  {
   "id": "m1089162",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678413.56846862,
    12275685.1101844
   ]
  },
  {
   "id": "l3029520",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669060.51220391,
    12275937.8415766
   ]
  },
  {
   "id": "m1009655",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663018.59271028,
    12276433.6582811
   ]
  },
  {
   "id": "p827528",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663006.10810227,
    12276453.2699291
   ]
  },
  {
   "id": "l2991906",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1677904.07931614,
    12270845.2683879
   ]
  },
  {
   "id": "m1027056",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664886.04103202,
    12293232.1939767
   ]
  },
  {
   "id": "l3066814",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674640.4069931,
    12283872.67832
   ]
  },
  {
   "id": "m1108398",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679256.8365654,
    12279558.762924
   ]
  },
  {
   "id": "m1108483",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681398.7496554,
    12280575.652269
   ]
  },
  {
   "id": "m1108486",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681323.53480733,
    12280596.193709
   ]
  },
  {
   "id": "m1026341",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667373.95143434,
    12260653.7486344
   ]
  },
  {
   "id": "p827531",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667369.74893833,
    12260684.0918024
   ]
  },
  {
   "id": "l2748133",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674496.10900897,
    12271739.5603567
   ]
  },
  {
   "id": "l3085399",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674636.0488491,
    12271981.9616369
   ]
  },
  {
   "id": "l2767342",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682333.23157627,
    12282016.3915983
   ]
  },
  {
   "id": "m1125944",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683929.87695376,
    12277025.2681376
   ]
  },
  {
   "id": "m1125947",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683409.18114527,
    12277242.5814178
   ]
  },
  {
   "id": "l2710511",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670579.80871732,
    12284555.3750247
   ]
  },
  {
   "id": "l2766719",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670529.50574128,
    12284340.4415205
   ]
  },
  {
   "id": "p827549",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672592.0383512,
    12283777.2292319
   ]
  },
  {
   "id": "n1140518",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672529.88974314,
    12283814.355376
   ]
  },
  {
   "id": "l2766728",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1670738.43041347,
    12263680.5820452
   ]
  },
  {
   "id": "m1069462",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673723.70580825,
    12278537.6424111
   ]
  },
  {
   "id": "l3216342",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673637.14094417,
    12278490.587563
   ]
  },
  {
   "id": "m1027041",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665116.51885623,
    12293013.7010485
   ]
  },
  {
   "id": "l2916607",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665193.33933631,
    12293229.6913207
   ]
  },
  {
   "id": "l2710513",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671641.81140631,
    12292806.5089843
   ]
  },
  {
   "id": "m1009839",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1659985.68902746,
    12284079.5508962
   ]
  },
  {
   "id": "l2973165",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666694.1506017,
    12284031.2017122
   ]
  },
  {
   "id": "m1108501",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681120.79099914,
    12282046.4480463
   ]
  },
  {
   "id": "m1108499",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681302.14139931,
    12281996.0754383
   ]
  },
  {
   "id": "m1069227",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674334.66926482,
    12271454.3599725
   ]
  },
  {
   "id": "l2785546",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665553.13607264,
    12282373.6938706
   ]
  },
  {
   "id": "m1026810",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665484.08160858,
    12281989.1491023
   ]
  },
  {
   "id": "m1108368",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679175.62926933,
    12276675.5598493
   ]
  },
  {
   "id": "l3085393",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679174.40046933,
    12276906.3694495
   ]
  },
  {
   "id": "l3178974",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671539.46875022,
    12293668.1517371
   ]
  },
  {
   "id": "m1026774",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667857.88973879,
    12280049.7791165
   ]
  },
  {
   "id": "m1026769",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667706.53434665,
    12279688.8887481
   ]
  },
  {
   "id": "l3189189",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665803.95872888,
    12277929.4068905
   ]
  },
  {
   "id": "l2821770",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674617.44891308,
    12272258.4948852
   ]
  },
  {
   "id": "m1069555",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674396.74824088,
    12286059.0780661
   ]
  },
  {
   "id": "l3252336",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680441.82575051,
    12279705.8707641
   ]
  },
  {
   "id": "p829977",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691218.52873654,
    12274540.5608073
   ]
  },
  {
   "id": "l2820556",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670877.7271816,
    12273126.470054
   ]
  },
  {
   "id": "m1047410",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670956.00174167,
    12273023.2303739
   ]
  },
  {
   "id": "m1027001",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668207.92980311,
    12291284.5418789
   ]
  },
  {
   "id": "m1047344",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669417.88001224,
    12264597.4798381
   ]
  },
  {
   "id": "l3029499",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669233.74842807,
    12264762.0694062
   ]
  },
  {
   "id": "221-282818",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680744.73314279,
    12279313.7770678
   ]
  },
  {
   "id": "m1026830",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668562.63930744,
    12283624.8621278
   ]
  },
  {
   "id": "p827511",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668562.35668344,
    12283633.9060958
   ]
  },
  {
   "id": "p895105",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678212.29922043,
    12269602.3371867
   ]
  },
  {
   "id": "n1142110",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678243.96539646,
    12269595.3248347
   ]
  },
  {
   "id": "n1142111",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678467.07451667,
    12269930.766755
   ]
  },
  {
   "id": "l2991912",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678450.26862865,
    12270101.4716512
   ]
  },
  {
   "id": "l3010569",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669775.76801257,
    12264099.6601896
   ]
  },
  {
   "id": "m1047335",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669670.73838048,
    12264237.2202537
   ]
  },
  {
   "id": "l3216368",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665611.3811927,
    12278364.4389549
   ]
  },
  {
   "id": "l2879081",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664801.13914394,
    12277776.1591463
   ]
  },
  {
   "id": "l3104144",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675583.08910598,
    12286288.2205943
   ]
  },
  {
   "id": "l2916619",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674347.48974483,
    12287817.3802757
   ]
  },
  {
   "id": "m1126031",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681878.17007185,
    12283848.51192
   ]
  },
  {
   "id": "l3179608",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681987.45135195,
    12283849.920944
   ]
  },
  {
   "id": "l2990098",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680674.69154272,
    12280145.9654846
   ]
  },
  {
   "id": "m1108462",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680549.79631061,
    12280114.5286845
   ]
  },
  {
   "id": "l2673326",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1659845.83110733,
    12284240.2001124
   ]
  },
  {
   "id": "m1142815",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684789.18089056,
    12273453.5889023
   ]
  },
  {
   "id": "n1141477",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1684716.83733849,
    12273420.9028223
   ]
  },
  {
   "id": "n1139252",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673820.15432034,
    12275195.8634639
   ]
  },
  {
   "id": "l3122812",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673799.75214432,
    12275194.1472399
   ]
  },
  {
   "id": "m1166386",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1689001.53187048,
    12276021.3713047
   ]
  },
  {
   "id": "m1089163",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677620.32072388,
    12275855.8314646
   ]
  },
  {
   "id": "n1142100",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681157.75330317,
    12281069.3472454
   ]
  },
  {
   "id": "m1069456",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674393.30350487,
    12278144.0127147
   ]
  },
  {
   "id": "l2897806",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674353.65012884,
    12278347.1005869
   ]
  },
  {
   "id": "l2822865",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679501.83061363,
    12272883.7083258
   ]
  },
  {
   "id": "l3195321",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682823.03125673,
    12282062.2340303
   ]
  },
  {
   "id": "l3197646",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665980.95917704,
    12284206.5719523
   ]
  },
  {
   "id": "m1026829",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663147.9648704,
    12283526.0666077
   ]
  },
  {
   "id": "n1147859",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663113.77555837,
    12283526.5089757
   ]
  },
  {
   "id": "l3139121",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669073.71770792,
    12261975.1591956
   ]
  },
  {
   "id": "l2763153",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668869.35597973,
    12261838.0414995
   ]
  },
  {
   "id": "e182726",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664880.33940001,
    12292976.0997685
   ]
  },
  {
   "id": "l2766744",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664634.91936779,
    12292966.5397045
   ]
  },
  {
   "id": "l3216370",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670702.20129344,
    12263533.0400291
   ]
  },
  {
   "id": "226-23745",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1692128.18070539,
    12278504.210859
   ]
  },
  {
   "id": "m1142828",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684897.57333866,
    12274659.0335114
   ]
  },
  {
   "id": "l2674047",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684897.52009066,
    12274658.9679754
   ]
  },
  {
   "id": "m3949157",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669735.07834854,
    12280278.5611967
   ]
  },
  {
   "id": "l3727711",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669833.94759663,
    12280151.5155646
   ]
  },
  {
   "id": "m1026329",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666752.17453776,
    12260066.6157059
   ]
  },
  {
   "id": "m1026328",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666671.36045768,
    12259988.9309698
   ]
  },
  {
   "id": "m1108355",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680893.47119093,
    12273700.7620225
   ]
  },
  {
   "id": "m1108352",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681167.61237518,
    12273617.4821505
   ]
  },
  {
   "id": "l3086002",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681600.44079159,
    12283898.569136
   ]
  },
  {
   "id": "n1134476",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674735.56116919,
    12283782.7711199
   ]
  },
  {
   "id": "m1069284",
   "phases": "AC",
   "vn_kv": 12.47,
   "xy": [
    1674432.40801691,
    12272635.7241976
   ]
  },
  {
   "id": "p850401",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674434.25531291,
    12272605.6063095
   ]
  },
  {
   "id": "d5502543-2_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665207.33946432,
    12284644.3483367
   ]
  },
  {
   "id": "q14413",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664788.85114393,
    12285130.1216492
   ]
  },
  {
   "id": "l3029503",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675660.08981005,
    12269301.8013785
   ]
  },
  {
   "id": "n1140524",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668117.07233103,
    12280396.0713408
   ]
  },
  {
   "id": "m1047792",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670907.73857363,
    12289993.1017497
   ]
  },
  {
   "id": "l2876846",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672118.97083076,
    12289996.1245977
   ]
  },
  {
   "id": "m1089165",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678152.41160438,
    12276490.1994651
   ]
  },
  {
   "id": "l3216343",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678491.38018069,
    12276860.4901535
   ]
  },
  {
   "id": "l2748144",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675263.35124968,
    12285129.8308332
   ]
  },
  {
   "id": "l3010562",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669857.56103665,
    12289896.0797976
   ]
  },
  {
   "id": "m1069557",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674274.35156876,
    12286143.4310901
   ]
  },
  {
   "id": "m1047374",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669131.52865197,
    12266470.3799358
   ]
  },
  {
   "id": "l3197629",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669423.79054025,
    12267110.7485764
   ]
  },
  {
   "id": "m1089202",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1677141.17473943,
    12283196.3508954
   ]
  },
  {
   "id": "m1089203",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1676956.55163526,
    12283289.3710555
   ]
  },
  {
   "id": "m1026866",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663095.04045435,
    12284413.7804005
   ]
  },
  {
   "id": "m1149235",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1687160.67068476,
    12275419.6402321
   ]
  },
  {
   "id": "l2766720",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663496.32147873,
    12286330.4093943
   ]
  },
  {
   "id": "m1209791",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1692658.30960189,
    12275897.8400406
   ]
  },
  {
   "id": "p903354",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1692662.67184189,
    12275887.6819606
   ]
  },
  {
   "id": "m1026960",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664652.5608398,
    12289152.7991569
   ]
  },
  {
   "id": "m3729981",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664697.81754384,
    12289080.8488209
   ]
  },
  {
   "id": "l3011298",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681079.8883431,
    12270659.5393637
   ]
  },
  {
   "id": "m1108524",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678867.56910904,
    12283106.1119193
   ]
  },
  {
   "id": "n1136031",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678868.33096504,
    12283212.4072154
   ]
  },
  {
   "id": "m1026722",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668086.401483,
    12278422.3645869
   ]
  },
  {
   "id": "l2991915",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1667888.15917882,
    12278376.7187629
   ]
  },
  {
   "id": "l2673320",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1667906.89837883,
    12278571.4098351
   ]
  },
  {
   "id": "m1047497",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669877.86900467,
    12281433.9403978
   ]
  },
  {
   "id": "m1047755",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670641.01934138,
    12288174.530996
   ]
  },
  {
   "id": "m3037441",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665831.0169049,
    12278532.690347
   ]
  },
  {
   "id": "n1140824",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665933.126089,
    12278562.6812591
   ]
  },
  {
   "id": "m1026709",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665171.11444029,
    12278260.2530988
   ]
  },
  {
   "id": "l3729298",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669980.52295676,
    12280472.9123009
   ]
  },
  {
   "id": "l3727707",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669785.06183658,
    12280469.3610689
   ]
  },
  {
   "id": "l3160123",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673728.18273626,
    12278197.5105707
   ]
  },
  {
   "id": "l2897805",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673543.21147208,
    12277959.9466665
   ]
  },
  {
   "id": "m1089094",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675732.96174612,
    12266073.8789434
   ]
  },
  {
   "id": "m1125917",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683219.52815309,
    12273025.7698939
   ]
  },
  {
   "id": "m1069154",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673488.37012803,
    12266442.2117438
   ]
  },
  {
   "id": "l3197630",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673104.07931167,
    12266003.7718074
   ]
  },
  {
   "id": "m1026343",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667367.19713033,
    12260704.2932744
   ]
  },
  {
   "id": "m1069155",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673706.03156823,
    12266690.101664
   ]
  },
  {
   "id": "l2785523",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675742.50133013,
    12267466.1503047
   ]
  },
  {
   "id": "l3141388",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675866.34798625,
    12267163.4477125
   ]
  },
  {
   "id": "m1026786",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668066.54817098,
    12280526.3814849
   ]
  },
  {
   "id": "m1026785",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668061.77223498,
    12280514.6177729
   ]
  },
  {
   "id": "n1137958",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672301.31655893,
    12280115.9172285
   ]
  },
  {
   "id": "m1026877",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666922.00698592,
    12284865.4422249
   ]
  },
  {
   "id": "l2820583",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679650.78165377,
    12273621.5822465
   ]
  },
  {
   "id": "m1108354",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680138.93474223,
    12273652.1465985
   ]
  },
  {
   "id": "l2991911",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675969.41153834,
    12268742.3615059
   ]
  },
  {
   "id": "n1136363",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675616.36910601,
    12286527.6973305
   ]
  },
  {
   "id": "r18245",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675617.11867401,
    12286711.8493947
   ]
  },
  {
   "id": "221-306686",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674355.73908884,
    12272896.5410938
   ]
  },
  {
   "id": "l2970258",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674352.58926484,
    12272802.6566777
   ]
  },
  {
   "id": "l2841632",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672089.61070273,
    12283254.8499674
   ]
  },
  {
   "id": "regxfmr_190-8593",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672089.61070273,
    12283254.8499674
   ]
  },
  {
   "id": "p1197121",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683199.39631308,
    12273043.8086779
   ]
  },
  {
   "id": "l2805031",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683081.71004097,
    12273149.260198
   ]
  },
  {
   "id": "m1069226",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674318.1705768,
    12271424.2789484
   ]
  },
  {
   "id": "l2860506",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663902.0917191,
    12292287.3000239
   ]
  },
  {
   "id": "l2954346",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671333.48910202,
    12293006.7501365
   ]
  },
  {
   "id": "l2879077",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668498.43041138,
    12277645.5213222
   ]
  },
  {
   "id": "d5860423-3_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672032.10695868,
    12283195.7856474
   ]
  },
  {
   "id": "190-8593",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672032.10695868,
    12283195.7856474
   ]
  },
  {
   "id": "l3139366",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691229.42000055,
    12273921.8804868
   ]
  },
  {
   "id": "m4362177",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691274.1401286,
    12273545.2409984
   ]
  },
  {
   "id": "l2763812",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673563.8635041,
    12273399.6937343
   ]
  },
  {
   "id": "l2951995",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673335.24526389,
    12273784.1442946
   ]
  },
  {
   "id": "l3197638",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664414.61600758,
    12284352.2093285
   ]
  },
  {
   "id": "m1026849",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664415.61952758,
    12284151.3373923
   ]
  },
  {
   "id": "n1137993",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671738.5097744,
    12280299.2664767
   ]
  },
  {
   "id": "l2860482",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671744.12948641,
    12280088.3019965
   ]
  },
  {
   "id": "p901946",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680794.95829484,
    12282092.3068624
   ]
  },
  {
   "id": "n1142105",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680806.36975085,
    12282094.4613584
   ]
  },
  {
   "id": "m1026905",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663847.40192705,
    12285579.3709296
   ]
  },
  {
   "id": "p827515",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663853.21824706,
    12285562.2209776
   ]
  },
  {
   "id": "m1108520",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678950.56226112,
    12283015.0987992
   ]
  },
  {
   "id": "l2804277",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679127.37838928,
    12283014.5171672
   ]
  },
  {
   "id": "l2991913",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674770.58196923,
    12268432.4704336
   ]
  },
  {
   "id": "l2933165",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675246.11118567,
    12287130.9152511
   ]
  },
  {
   "id": "l3235273",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675307.89934573,
    12287508.4394754
   ]
  },
  {
   "id": "l3029502",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1677199.84174749,
    12269021.5981142
   ]
  },
  {
   "id": "m1047780",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669365.65191619,
    12289386.0008212
   ]
  },
  {
   "id": "l3066811",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669590.0922364,
    12289720.8693015
   ]
  },
  {
   "id": "m1047732",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670021.4911488,
    12286627.1400186
   ]
  },
  {
   "id": "n1137987",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669982.28014077,
    12286627.2055546
   ]
  },
  {
   "id": "l3197661",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668559.69428344,
    12285273.6250093
   ]
  },
  {
   "id": "l3122848",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668559.03892344,
    12285496.5620975
   ]
  },
  {
   "id": "m1047580",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669772.79431657,
    12283364.4343515
   ]
  },
  {
   "id": "m1108345",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680719.75983077,
    12273310.9375102
   ]
  },
  {
   "id": "m1108347",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680781.27355882,
    12273422.0701823
   ]
  },
  {
   "id": "d5655682-1_int",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664388.45895156,
    12288335.5406602
   ]
  },
  {
   "id": "e182725",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664403.42163957,
    12288334.4101642
   ]
  },
  {
   "id": "d5926308-3_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671346.44065404,
    12264185.5287337
   ]
  },
  {
   "id": "l2860491",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671346.44065404,
    12264185.5287337
   ]
  },
  {
   "id": "l2897770",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679404.80866154,
    12276647.2892573
   ]
  },
  {
   "id": "l3104127",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672219.31054285,
    12273627.2019585
   ]
  },
  {
   "id": "l2767343",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685987.74831567,
    12286903.8084348
   ]
  },
  {
   "id": "l2786266",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1688275.9582378,
    12275362.9515921
   ]
  },
  {
   "id": "l2785512",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668867.65204373,
    12291762.2911274
   ]
  },
  {
   "id": "p827529",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669582.21972439,
    12282846.7572951
   ]
  },
  {
   "id": "n1136668",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669579.52865239,
    12282832.1018071
   ]
  },
  {
   "id": "m1027114",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663762.06995897,
    12295307.2398667
   ]
  },
  {
   "id": "l3195327",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663584.44691881,
    12295145.8410825
   ]
  },
  {
   "id": "m1027121",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663854.91808706,
    12295931.9208273
   ]
  },
  {
   "id": "m1027123",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663918.02106312,
    12296012.2065233
   ]
  },
  {
   "id": "l3104157",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669184.55956402,
    12262249.4601239
   ]
  },
  {
   "id": "p895409",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1664798.90682394,
    12285160.2313452
   ]
  },
  {
   "id": "d6138608-3_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1677199.84174749,
    12269021.5981142
   ]
  },
  {
   "id": "q14404",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1677199.84174749,
    12269021.5981142
   ]
  },
  {
   "id": "l2991927",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660084.32070755,
    12284845.4783209
   ]
  },
  {
   "id": "m1089155",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678680.82018087,
    12274800.6486156
   ]
  },
  {
   "id": "m1089158",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678597.54850079,
    12275124.1916559
   ]
  },
  {
   "id": "m1026324",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1666191.35021724,
    12259520.7704573
   ]
  },
  {
   "id": "m1026323",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1666056.98093711,
    12259397.4112252
   ]
  },
  {
   "id": "l2804258",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671424.72750211,
    12275265.880488
   ]
  },
  {
   "id": "p829978",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1688506.02646202,
    12275296.289192
   ]
  },
  {
   "id": "l2992656",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1688551.84022206,
    12275120.2390159
   ]
  },
  {
   "id": "l2936271",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684406.7291782,
    12273686.1393025
   ]
  },
  {
   "id": "m1069544",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674392.78331287,
    12285690.1841137
   ]
  },
  {
   "id": "l2916598",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667485.39130644,
    12285684.3514097
   ]
  },
  {
   "id": "l2954344",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673898.13806441,
    12280676.938157
   ]
  },
  {
   "id": "l2897767",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674064.21038457,
    12280658.768301
   ]
  },
  {
   "id": "l2876796",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670502.11988525,
    12288298.0540681
   ]
  },
  {
   "id": "m1047756",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670627.29774137,
    12288186.73298
   ]
  },
  {
   "id": "l3122810",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668632.02964351,
    12292729.5820083
   ]
  },
  {
   "id": "m1108379",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680856.69320689,
    12279282.7293877
   ]
  },
  {
   "id": "n1140822",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665619.6264407,
    12278214.7874988
   ]
  },
  {
   "id": "l2860478",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661545.29837291,
    12284136.4689123
   ]
  },
  {
   "id": "l2822858",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661554.83795692,
    12284345.0413285
   ]
  },
  {
   "id": "l2841620",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671528.18017421,
    12266449.6787518
   ]
  },
  {
   "id": "l3727709",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669540.75182036,
    12280349.6349887
   ]
  },
  {
   "id": "l3727710",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669322.02132415,
    12280441.3853888
   ]
  },
  {
   "id": "n1136667",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669994.15444478,
    12282719.7853909
   ]
  },
  {
   "id": "196-29519",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669890.45191668,
    12282769.850799
   ]
  },
  {
   "id": "n1144666",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665016.26925614,
    12293036.8352566
   ]
  },
  {
   "id": "m1125989",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681808.23087178,
    12278691.8895792
   ]
  },
  {
   "id": "l2898495",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680444.59874251,
    12279294.2391478
   ]
  },
  {
   "id": "l3179674",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1692575.20995381,
    12274043.3186949
   ]
  },
  {
   "id": "regxfmr_190-7361",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1677199.84174749,
    12269021.5981142
   ]
  },
  {
   "id": "m1069249",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674838.95649729,
    12272224.5759092
   ]
  },
  {
   "id": "l2803194",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674884.64328133,
    12272339.4850933
   ]
  },
  {
   "id": "m1186065",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691427.92854474,
    12274759.3117835
   ]
  },
  {
   "id": "m1186064",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691623.61904092,
    12274644.9186954
   ]
  },
  {
   "id": "d6231996-1_int",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675139.09908957,
    12286953.7919229
   ]
  },
  {
   "id": "e206614",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675070.2617135,
    12286987.3012989
   ]
  },
  {
   "id": "m1209776",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691831.13878511,
    12274580.9105034
   ]
  },
  {
   "id": "m1209775",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1692047.92777732,
    12274556.9734793
   ]
  },
  {
   "id": "l2804261",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1667811.58036274,
    12262088.4299797
   ]
  },
  {
   "id": "l3178980",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1667819.30132275,
    12262407.418268
   ]
  },
  {
   "id": "m1047835",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668898.04026776,
    12294195.0202176
   ]
  },
  {
   "id": "m1047836",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668756.31866762,
    12294814.4787782
   ]
  },
  {
   "id": "m1125962",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683134.90888902,
    12277782.8315303
   ]
  },
  {
   "id": "l3123452",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1682734.34056864,
    12277838.7910824
   ]
  },
  {
   "id": "p893610",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1681266.12936728,
    12271000.859044
   ]
  },
  {
   "id": "m1108302",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680990.58735102,
    12271088.2799721
   ]
  },
  {
   "id": "p829797",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681379.71963938,
    12280577.778093
   ]
  },
  {
   "id": "l2841629",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675529.52161793,
    12267938.2880332
   ]
  },
  {
   "id": "l3254218",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672374.68820699,
    12265166.1111346
   ]
  },
  {
   "id": "l3778577",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673318.35745587,
    12277734.4782503
   ]
  },
  {
   "id": "l2820531",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669502.31905232,
    12281883.2593102
   ]
  },
  {
   "id": "l3626914",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675889.43304227,
    12267036.8444483
   ]
  },
  {
   "id": "l2955077",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1686223.89909989,
    12275501.1506322
   ]
  },
  {
   "id": "m1166374",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1688496.06908601,
    12275334.5294481
   ]
  },
  {
   "id": "n1139552",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667041.60609003,
    12278392.6849709
   ]
  },
  {
   "id": "p827533",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672590.7481112,
    12265455.5385909
   ]
  },
  {
   "id": "n1139538",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672569.40385518,
    12265477.6283189
   ]
  },
  {
   "id": "l3160098",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1676712.58977903,
    12283381.4982876
   ]
  },
  {
   "id": "m1089213",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1676365.74869071,
    12283420.3119836
   ]
  },
  {
   "id": "l2820590",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680994.71202302,
    12271973.4419569
   ]
  },
  {
   "id": "l3104125",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1677603.35099586,
    12269196.2105944
   ]
  },
  {
   "id": "q14411",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674009.03316852,
    12277235.0242978
   ]
  },
  {
   "id": "l3118855",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1676101.55669047,
    12283415.4377436
   ]
  },
  {
   "id": "l3231255",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675935.97179431,
    12283419.4559196
   ]
  },
  {
   "id": "d5861005-2_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1686023.26473171,
    12275638.5591444
   ]
  },
  {
   "id": "m1027071",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666493.77018552,
    12293517.099449
   ]
  },
  {
   "id": "l3235241",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666454.98106548,
    12293488.251321
   ]
  },
  {
   "id": "l2729409",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660862.01184427,
    12284383.7280485
   ]
  },
  {
   "id": "l2841624",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661137.79142853,
    12284313.1908324
   ]
  },
  {
   "id": "l3235254",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667678.82900262,
    12283986.2481121
   ]
  },
  {
   "id": "m1026855",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667474.09863443,
    12284247.7695204
   ]
  },
  {
   "id": "m1026851",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665657.15808874,
    12284210.0494563
   ]
  },
  {
   "id": "m1069466",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673572.20705611,
    12278722.0402352
   ]
  },
  {
   "id": "m1069524",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672643.49230324,
    12285163.0452972
   ]
  },
  {
   "id": "m1027091",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664841.98035998,
    12294144.6435136
   ]
  },
  {
   "id": "m1027092",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664932.51015206,
    12294144.6435136
   ]
  },
  {
   "id": "l2766747",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663543.40909477,
    12278693.7614512
   ]
  },
  {
   "id": "p827560",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664997.53824812,
    12278179.9346347
   ]
  },
  {
   "id": "l2822877",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673774.5289763,
    12274330.1083271
   ]
  },
  {
   "id": "n1138598",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673749.07643227,
    12274258.1211271
   ]
  },
  {
   "id": "m1009715",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662887.75827816,
    12280263.6312767
   ]
  },
  {
   "id": "m1009705",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662892.44000616,
    12280000.0004284
   ]
  },
  {
   "id": "l3198347",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688541.39951805,
    12276943.1310496
   ]
  },
  {
   "id": "m1108489",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681106.36898313,
    12281096.8314054
   ]
  },
  {
   "id": "m1108492",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681159.33845518,
    12281125.4010055
   ]
  },
  {
   "id": "l3226771",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666269.19469731,
    12278819.6888753
   ]
  },
  {
   "id": "l3189190",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666040.28154509,
    12279158.8212916
   ]
  },
  {
   "id": "l2991918",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663254.6083265,
    12257489.3182955
   ]
  },
  {
   "id": "l2954339",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661965.6585653,
    12256750.5883108
   ]
  },
  {
   "id": "l3048200",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662171.49075749,
    12256746.6315748
   ]
  },
  {
   "id": "l3160861",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685011.02844276,
    12276592.1284252
   ]
  },
  {
   "id": "n1142098",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681420.67963942,
    12280573.2028609
   ]
  },
  {
   "id": "m1047795",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670704.31073344,
    12290061.7998618
   ]
  },
  {
   "id": "m1047552",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669587.4093564,
    12282875.0483671
   ]
  },
  {
   "id": "l2804283",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672912.18171149,
    12268072.8293453
   ]
  },
  {
   "id": "l2916627",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672497.51905511,
    12267923.0304332
   ]
  },
  {
   "id": "l3029498",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678821.829077,
    12269978.7104351
   ]
  },
  {
   "id": "m1047773",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669385.50932421,
    12289035.5388688
   ]
  },
  {
   "id": "l2973152",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669197.74049204,
    12289153.2087569
   ]
  },
  {
   "id": "l2822870",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668093.85620301,
    12280755.2536771
   ]
  },
  {
   "id": "m1166369",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1688502.58172601,
    12275309.53156
   ]
  },
  {
   "id": "l2839305",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1688395.69250992,
    12275172.7947919
   ]
  },
  {
   "id": "l2710508",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668373.33857127,
    12294740.7794501
   ]
  },
  {
   "id": "m1026861",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667392.10900235,
    12284337.3900005
   ]
  },
  {
   "id": "m1026858",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666903.8780899,
    12284281.9219684
   ]
  },
  {
   "id": "l3082992",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671303.21147,
    12272631.4684536
   ]
  },
  {
   "id": "m1010011",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662158.67027748,
    12294375.2319298
   ]
  },
  {
   "id": "l3214069",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683180.27208906,
    12277580.5792422
   ]
  },
  {
   "id": "m1026655",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663058.88096632,
    12276389.1183771
   ]
  },
  {
   "id": "n1141475",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663036.1276863,
    12276414.2719131
   ]
  },
  {
   "id": "l3197643",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665925.52800899,
    12260427.6781062
   ]
  },
  {
   "id": "m1026339",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665840.11002491,
    12260530.4016903
   ]
  },
  {
   "id": "m1108268",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1678866.16008504,
    12265996.2515514
   ]
  },
  {
   "id": "m1069310",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674411.76008089,
    12272915.0345338
   ]
  },
  {
   "id": "m1047423",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670437.27201319,
    12273521.0500224
   ]
  },
  {
   "id": "m1047420",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670586.55892533,
    12273449.4519423
   ]
  },
  {
   "id": "m1069613",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673683.94184021,
    12288000.0004359
   ]
  },
  {
   "id": "m1026823",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665362.89325646,
    12283047.1704793
   ]
  },
  {
   "id": "l2879087",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665152.89543227,
    12283005.3380312
   ]
  },
  {
   "id": "d5806920-1_int",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664895.33076003,
    12292976.6814005
   ]
  },
  {
   "id": "m1027039",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664895.33076003,
    12292976.6814005
   ]
  },
  {
   "id": "l3552667",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1684186.40943399,
    12276441.9035291
   ]
  },
  {
   "id": "m1026890",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667624.31943457,
    12285227.2992493
   ]
  },
  {
   "id": "l2954357",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667608.82017056,
    12285059.4615531
   ]
  },
  {
   "id": "m1069438",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674138.06945664,
    12277723.8900903
   ]
  },
  {
   "id": "l2785530",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664759.5401679,
    12278321.8897069
   ]
  },
  {
   "id": "l2822868",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664380.88954355,
    12278334.3292589
   ]
  },
  {
   "id": "n1139264",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673488.15713603,
    12278715.6258992
   ]
  },
  {
   "id": "p827523",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675746.42939413,
    12268720.7182419
   ]
  },
  {
   "id": "m1027087",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664841.71821598,
    12294068.6299455
   ]
  },
  {
   "id": "l2726983",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665133.88589625,
    12294121.9885376
   ]
  },
  {
   "id": "l2821087",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680893.04520693,
    12280180.7978686
   ]
  },
  {
   "id": "l2673310",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672257.19035089,
    12267838.2186571
   ]
  },
  {
   "id": "l2936212",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681589.68059958,
    12280554.2998209
   ]
  },
  {
   "id": "n1142106",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680356.07189443,
    12283257.0536154
   ]
  },
  {
   "id": "l2936213",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680270.35080635,
    12283251.1185114
   ]
  },
  {
   "id": "m1027011",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664903.58829604,
    12291968.2830636
   ]
  },
  {
   "id": "m1209795",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1692212.30844947,
    12275954.0412566
   ]
  },
  {
   "id": "l2746587",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663029.62323829,
    12283098.8783833
   ]
  },
  {
   "id": "n1147858",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1662957.23053422,
    12283118.0026073
   ]
  },
  {
   "id": "m1108378",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680891.45186293,
    12279281.7586357
   ]
  },
  {
   "id": "m1047809",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670760.76999749,
    12291117.0400548
   ]
  },
  {
   "id": "m1026805",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665452.03040855,
    12281252.5695176
   ]
  },
  {
   "id": "l3120502",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665561.31988065,
    12280976.4212933
   ]
  },
  {
   "id": "m1069526",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674036.95150454,
    12285196.0180973
   ]
  },
  {
   "id": "l2673331",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674113.10843261,
    12285095.2360172
   ]
  },
  {
   "id": "m1108490",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681135.67995915,
    12281106.9608134
   ]
  },
  {
   "id": "m1009805",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1662996.67911026,
    12282262.7619025
   ]
  },
  {
   "id": "l3122816",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663977.92915917,
    12286492.8690425
   ]
  },
  {
   "id": "l3160103",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664258.12832744,
    12287931.3719558
   ]
  },
  {
   "id": "m1069503",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674536.81096101,
    12283975.5411681
   ]
  },
  {
   "id": "n1134469",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663826.47546303,
    12295928.1238352
   ]
  },
  {
   "id": "m1089200",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1676898.51950721,
    12283162.9684954
   ]
  },
  {
   "id": "l3027670",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680892.21371893,
    12279854.3507643
   ]
  },
  {
   "id": "l2691941",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666622.58119364,
    12293144.9286967
   ]
  },
  {
   "id": "m1125960",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683143.94056902,
    12277742.5596583
   ]
  },
  {
   "id": "n1136367",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673465.68648001,
    12284513.9194086
   ]
  },
  {
   "id": "m1069515",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673371.94132792,
    12284429.2714725
   ]
  },
  {
   "id": "m1069131",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673141.25870371,
    12265180.1112626
   ]
  },
  {
   "id": "p827534",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673168.12027173,
    12265169.9204146
   ]
  },
  {
   "id": "m1069530",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674088.79867259,
    12285266.8420333
   ]
  },
  {
   "id": "m1069184",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675374.97953779,
    12268112.9496653
   ]
  },
  {
   "id": "l3159645",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669937.74433272,
    12285152.9036012
   ]
  },
  {
   "id": "m1069632",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673610.72174415,
    12288812.4420366
   ]
  },
  {
   "id": "p829957",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1693048.07267425,
    12276158.8863128
   ]
  },
  {
   "id": "l3160863",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1692815.30109003,
    12276647.4285213
   ]
  },
  {
   "id": "p829963",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682950.22024884,
    12272885.6293498
   ]
  },
  {
   "id": "m1010014",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662294.35846961,
    12294510.7562819
   ]
  },
  {
   "id": "n1137998",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1664811.45696795,
    12285197.8080493
   ]
  },
  {
   "id": "l3048199",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669215.29185205,
    12294857.1590983
   ]
  },
  {
   "id": "l3067478",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681762.31880774,
    12278912.1396914
   ]
  },
  {
   "id": "m1125994",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681693.19061567,
    12279248.5114037
   ]
  },
  {
   "id": "m1047480",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672522.05819113,
    12280006.3738044
   ]
  },
  {
   "id": "m1069483",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672823.06094341,
    12279784.4689082
   ]
  },
  {
   "id": "l2841615",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666334.41120937,
    12286366.1879543
   ]
  },
  {
   "id": "l2673305",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1678256.26158847,
    12267274.9817926
   ]
  },
  {
   "id": "m1047721",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672256.78894288,
    12285775.0491378
   ]
  },
  {
   "id": "m1026366",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667340.74106631,
    12261667.7298193
   ]
  },
  {
   "id": "l3104131",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667348.31866631,
    12261974.9093396
   ]
  },
  {
   "id": "l2973167",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666159.20890521,
    12278035.1901866
   ]
  },
  {
   "id": "m1027055",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664887.74906402,
    12293210.2394167
   ]
  },
  {
   "id": "n1134475",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675239.68046566,
    12283477.7460957
   ]
  },
  {
   "id": "l3067447",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681282.23074329,
    12280617.136557
   ]
  },
  {
   "id": "m1108350",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680382.22895045,
    12273571.2915584
   ]
  },
  {
   "id": "l3139598",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669417.16321224,
    12266173.5018555
   ]
  },
  {
   "id": "n1140829",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665187.2608723,
    12278198.2888107
   ]
  },
  {
   "id": "l3085397",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668881.32858774,
    12290075.4600218
   ]
  },
  {
   "id": "n1139540",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674758.55611321,
    12267783.557537
   ]
  },
  {
   "id": "l2748140",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662511.86016581,
    12279773.1311802
   ]
  },
  {
   "id": "l3141412",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662265.57997358,
    12279700.4886201
   ]
  },
  {
   "id": "m1069619",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674784.87700924,
    12288042.9674759
   ]
  },
  {
   "id": "m1047769",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670397.98318115,
    12288817.2794126
   ]
  },
  {
   "id": "l3197632",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670869.73178959,
    12288748.3805966
   ]
  },
  {
   "id": "l2785524",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675646.82696204,
    12269487.1126106
   ]
  },
  {
   "id": "p827495",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668504.43105139,
    12267561.1488328
   ]
  },
  {
   "id": "l2991921",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668948.3309558,
    12263759.5734053
   ]
  },
  {
   "id": "l2710510",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673946.15956846,
    12267047.7807684
   ]
  },
  {
   "id": "l3197628",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673854.06100837,
    12267224.0193605
   ]
  },
  {
   "id": "n1140831",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663670.68000689,
    12277030.1341856
   ]
  },
  {
   "id": "n1136358",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675579.59112198,
    12285914.5097459
   ]
  },
  {
   "id": "l3104119",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672616.63892722,
    12280200.5897406
   ]
  },
  {
   "id": "l2842329",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683567.45877742,
    12277930.5087145
   ]
  },
  {
   "id": "m1125961",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683126.50799301,
    12277756.9407143
   ]
  },
  {
   "id": "l2973791",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681551.85813554,
    12279879.0906043
   ]
  },
  {
   "id": "l3179650",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681500.40008749,
    12280084.7179965
   ]
  },
  {
   "id": "p860843",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681557.93250355,
    12271806.5995888
   ]
  },
  {
   "id": "m1026961",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664618.76883977,
    12289164.833205
   ]
  },
  {
   "id": "l2710516",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664363.24807153,
    12289282.6710291
   ]
  },
  {
   "id": "l3160864",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1684442.97058623,
    12274704.7448715
   ]
  },
  {
   "id": "m1047623",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672250.87841488,
    12283981.0216161
   ]
  },
  {
   "id": "l2748157",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672043.35047869,
    12283984.0895201
   ]
  },
  {
   "id": "l3048212",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667296.70087427,
    12285351.4817774
   ]
  },
  {
   "id": "l3122824",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667138.05050612,
    12261699.6990994
   ]
  },
  {
   "id": "l2879089",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666029.64423309,
    12293551.669689
   ]
  },
  {
   "id": "l2937757",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1692230.47011349,
    12281776.1284301
   ]
  },
  {
   "id": "l3067448",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1692404.55011365,
    12281976.2794703
   ]
  },
  {
   "id": "193-46661",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669591.3660924,
    12284597.0886887
   ]
  },
  {
   "id": "m1069390",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674158.59860866,
    12274614.5509514
   ]
  },
  {
   "id": "l2897801",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674297.32193679,
    12274578.3709834
   ]
  },
  {
   "id": "m1108527",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679999.9984221,
    12283160.5805274
   ]
  },
  {
   "id": "m1009650",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1662888.25389416,
    12276225.3316249
   ]
  },
  {
   "id": "e203026",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1662334.47059764,
    12275527.7746322
   ]
  },
  {
   "id": "m1026779",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663814.72813502,
    12280245.4081726
   ]
  },
  {
   "id": "l2973169",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663562.76679079,
    12280407.8719168
   ]
  },
  {
   "id": "m1026953",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665190.3779283,
    12288170.959284
   ]
  },
  {
   "id": "q14734",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680506.51797457,
    12283208.2292954
   ]
  },
  {
   "id": "l3197631",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670902.00826962,
    12285454.4183535
   ]
  },
  {
   "id": "l2748127",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671071.66868578,
    12285417.9311855
   ]
  },
  {
   "id": "m1209814",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693968.1202911,
    12277271.7244579
   ]
  },
  {
   "id": "m1209811",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693909.41641905,
    12276925.7885856
   ]
  },
  {
   "id": "l2729408",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663502.78906273,
    12286023.078322
   ]
  },
  {
   "id": "l3048228",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678880.88930105,
    12274434.7201672
   ]
  },
  {
   "id": "l2991940",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679157.03752531,
    12274546.0535433
   ]
  },
  {
   "id": "m1108395",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679036.2915412,
    12279524.557228
   ]
  },
  {
   "id": "l2728247",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678903.34357307,
    12279275.3197237
   ]
  },
  {
   "id": "l2804271",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674577.68084905,
    12285404.5700334
   ]
  },
  {
   "id": "l2916234",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669693.9913725,
    12273931.0514308
   ]
  },
  {
   "id": "l2673316",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678272.53909249,
    12269589.0006107
   ]
  },
  {
   "id": "n1138607",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674390.44449687,
    12273135.010214
   ]
  },
  {
   "id": "l3159448",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674410.79752089,
    12272924.9919098
   ]
  },
  {
   "id": "l3048890",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688350.54639787,
    12283854.033328
   ]
  },
  {
   "id": "m1166402",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688192.02710173,
    12283981.5213281
   ]
  },
  {
   "id": "l3010563",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662845.11891812,
    12280100.1681085
   ]
  },
  {
   "id": "l2841623",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662643.25165393,
    12280100.1189565
   ]
  },
  {
   "id": "m1125940",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683265.44840914,
    12274684.9980555
   ]
  },
  {
   "id": "l2991908",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670441.72846119,
    12286783.2508667
   ]
  },
  {
   "id": "l3178973",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670761.56871749,
    12286867.6980988
   ]
  },
  {
   "id": "m1047826",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672278.99745491,
    12292774.2120243
   ]
  },
  {
   "id": "m1047767",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669960.48122875,
    12288685.6298765
   ]
  },
  {
   "id": "l2879068",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669658.36846046,
    12288873.0382607
   ]
  },
  {
   "id": "l3066819",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669252.06983609,
    12264515.760542
   ]
  },
  {
   "id": "l3104853",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685288.36860302,
    12275209.310632
   ]
  },
  {
   "id": "221-311359",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691268.35248059,
    12273303.5851902
   ]
  },
  {
   "id": "l3234149",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691184.30665651,
    12273169.7074301
   ]
  },
  {
   "id": "n1139537",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671515.83483019,
    12264448.5410859
   ]
  },
  {
   "id": "l2673346",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670200.46996497,
    12263062.3399966
   ]
  },
  {
   "id": "l3254210",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673509.59150405,
    12266982.7280963
   ]
  },
  {
   "id": "l2955005",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1681613.5479916,
    12277926.1587625
   ]
  },
  {
   "id": "m1108372",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1681512.6512235,
    12277955.8711465
   ]
  },
  {
   "id": "l2936268",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1692121.20112138,
    12276137.8410648
   ]
  },
  {
   "id": "l2688692",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679300.36885344,
    12270099.6038752
   ]
  },
  {
   "id": "m1108286",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679283.72270943,
    12270098.0187232
   ]
  },
  {
   "id": "l2804247",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661320.6000047,
    12257105.8589671
   ]
  },
  {
   "id": "m1047744",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671350.52846204,
    12287628.9929475
   ]
  },
  {
   "id": "l3178971",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671348.25108604,
    12287627.4282755
   ]
  },
  {
   "id": "l3728040",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669262.2197241,
    12279902.0814523
   ]
  },
  {
   "id": "l3728041",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669156.477388,
    12279968.6824124
   ]
  },
  {
   "id": "m1069509",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674385.91841687,
    12284134.0686563
   ]
  },
  {
   "id": "l2766738",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674181.85160068,
    12284222.0097763
   ]
  },
  {
   "id": "l3104128",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678085.83931631,
    12270157.8080352
   ]
  },
  {
   "id": "l2673315",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1677718.71073997,
    12270263.7510753
   ]
  },
  {
   "id": "l3047289",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678503.9589967,
    12270356.2305634
   ]
  },
  {
   "id": "l2785516",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679341.16091748,
    12266512.3311679
   ]
  },
  {
   "id": "l3048963",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683196.41032907,
    12274599.2605834
   ]
  },
  {
   "id": "d5799561-2_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1686081.98089176,
    12275244.626344
   ]
  },
  {
   "id": "m1069199",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674976.40187342,
    12269044.5480022
   ]
  },
  {
   "id": "l2785525",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674740.9064492,
    12269044.5480022
   ]
  },
  {
   "id": "l3198356",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680570.44834263,
    12273443.5496063
   ]
  },
  {
   "id": "l3197641",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668491.07809138,
    12280304.0301247
   ]
  },
  {
   "id": "l2973161",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668264.59796317,
    12280087.0609085
   ]
  },
  {
   "id": "e183493",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1682204.12975215,
    12272442.7493494
   ]
  },
  {
   "id": "m1125902",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681953.42178392,
    12272291.4103412
   ]
  },
  {
   "id": "l3085402",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667718.99028266,
    12263233.5487008
   ]
  },
  {
   "id": "m1026394",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667751.88116269,
    12263268.7087648
   ]
  },
  {
   "id": "m1047768",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670388.71802914,
    12288778.9613326
   ]
  },
  {
   "id": "p827554",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670391.90881315,
    12288792.1545486
   ]
  },
  {
   "id": "l2991909",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663922.46112712,
    12285358.5105134
   ]
  },
  {
   "id": "m1026736",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668119.57908303,
    12278653.5551152
   ]
  },
  {
   "id": "m1026986",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664843.90957598,
    12290258.223542
   ]
  },
  {
   "id": "m1026997",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664906.44320804,
    12290753.1022624
   ]
  },
  {
   "id": "m4118755",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1692886.3380181,
    12275343.8355601
   ]
  },
  {
   "id": "m1026978",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664802.43347994,
    12289777.4104855
   ]
  },
  {
   "id": "m1026979",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664804.48557594,
    12289792.2298135
   ]
  },
  {
   "id": "l3082981",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678712.9041489,
    12276757.5249054
   ]
  },
  {
   "id": "l3235275",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667712.50221865,
    12260947.0140427
   ]
  },
  {
   "id": "m1026347",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667488.84013844,
    12260775.1581705
   ]
  },
  {
   "id": "l2915534",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675717.38056211,
    12272482.7754614
   ]
  },
  {
   "id": "l2710519",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669529.93018835,
    12264479.191454
   ]
  },
  {
   "id": "m1026820",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665647.86016873,
    12282972.7338712
   ]
  },
  {
   "id": "l3141403",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665633.02445672,
    12282778.968495
   ]
  },
  {
   "id": "l3197633",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670838.16801356,
    12287366.9185793
   ]
  },
  {
   "id": "m1069500",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672604.92027121,
    12283769.5410399
   ]
  },
  {
   "id": "m1069382",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673799.05992032,
    12274454.7905673
   ]
  },
  {
   "id": "n1147866",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664979.18407211,
    12278221.4353068
   ]
  },
  {
   "id": "l2710537",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662355.74931766,
    12257085.5305191
   ]
  },
  {
   "id": "m1026935",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664614.57043977,
    12286680.3183866
   ]
  },
  {
   "id": "m1108364",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679251.3438294,
    12274945.7903757
   ]
  },
  {
   "id": "l2897789",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674050.89019256,
    12289744.8186135
   ]
  },
  {
   "id": "m1026466",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668558.00263544,
    12267573.3016648
   ]
  },
  {
   "id": "l3160878",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681028.90952705,
    12272838.7383417
   ]
  },
  {
   "id": "l2917336",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681026.79189505,
    12273476.8500863
   ]
  },
  {
   "id": "m1026977",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664706.35360785,
    12289606.3697174
   ]
  },
  {
   "id": "p895082",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680410.88866248,
    12283260.8465115
   ]
  },
  {
   "id": "l3214112",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668968.36039582,
    12276820.4681375
   ]
  },
  {
   "id": "l3160104",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668968.92973982,
    12277159.8504098
   ]
  },
  {
   "id": "l2973144",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675038.62011348,
    12266095.4116155
   ]
  },
  {
   "id": "l2748152",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665051.63821617,
    12289739.5020055
   ]
  },
  {
   "id": "m1108387",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679232.79304538,
    12279461.6959159
   ]
  },
  {
   "id": "l2955055",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683555.22812141,
    12271843.5987568
   ]
  },
  {
   "id": "l2991907",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674645.60072111,
    12268033.6183373
   ]
  },
  {
   "id": "m1047812",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670703.59393344,
    12291378.110903
   ]
  },
  {
   "id": "m4350438",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670705.70337344,
    12291449.6803111
   ]
  },
  {
   "id": "n1142103",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680878.96315891,
    12281587.2372939
   ]
  },
  {
   "id": "l3104830",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680861.7312869,
    12281619.6489419
   ]
  },
  {
   "id": "l3197626",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678767.61032495,
    12275665.1217044
   ]
  },
  {
   "id": "m1047483",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672308.09953493,
    12280156.0498366
   ]
  },
  {
   "id": "m4277837",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673715.50971224,
    12275856.2615446
   ]
  },
  {
   "id": "l3160102",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663129.50829438,
    12284971.938225
   ]
  },
  {
   "id": "p827514",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663078.91859834,
    12284777.3782249
   ]
  },
  {
   "id": "l3160793",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681393.70338339,
    12278491.726251
   ]
  },
  {
   "id": "n1147860",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663116.18400637,
    12283703.2227039
   ]
  },
  {
   "id": "l3177881",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663055.43623032,
    12283703.2267999
   ]
  },
  {
   "id": "d5835167-6_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664158.84128734,
    12277419.78257
   ]
  },
  {
   "id": "q14414",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663798.46291901,
    12277096.9440417
   ]
  },
  {
   "id": "l3048221",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664158.84128734,
    12277419.78257
   ]
  },
  {
   "id": "l2748128",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678081.57947631,
    12276612.3094173
   ]
  },
  {
   "id": "l2913406",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669788.17889259,
    12276294.963625
   ]
  },
  {
   "id": "m1069563",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675662.74811406,
    12286397.2315384
   ]
  },
  {
   "id": "n1136360",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675560.01633796,
    12286439.5555064
   ]
  },
  {
   "id": "m1166366",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1689137.26102261,
    12275255.550376
   ]
  },
  {
   "id": "196-29518",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663726.13984694,
    12286335.8939383
   ]
  },
  {
   "id": "l2805035",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1687522.1099171,
    12274646.6103434
   ]
  },
  {
   "id": "m1026713",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664938.74016807,
    12278316.2208428
   ]
  },
  {
   "id": "l2991922",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671718.18132638,
    12264532.099486
   ]
  },
  {
   "id": "l3104145",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674706.07816117,
    12286937.6086269
   ]
  },
  {
   "id": "m1027013",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664889.78068002,
    12292299.7109039
   ]
  },
  {
   "id": "l3649298",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668005.92737093,
    12284267.4835684
   ]
  },
  {
   "id": "m1047388",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669990.30010877,
    12266874.1185602
   ]
  },
  {
   "id": "l3048211",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671220.89825392,
    12263724.9335333
   ]
  },
  {
   "id": "l2766725",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1667910.43732284,
    12280654.864813
   ]
  },
  {
   "id": "l2673311",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664163.52711135,
    12284342.1659365
   ]
  },
  {
   "id": "l3008279",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672261.20852689,
    12284174.9057763
   ]
  },
  {
   "id": "l2785537",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672254.22075088,
    12284478.8699366
   ]
  },
  {
   "id": "p827498",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678311.21352452,
    12282928.3250391
   ]
  },
  {
   "id": "n1136032",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678327.72859654,
    12283028.9842392
   ]
  },
  {
   "id": "m1009834",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660445.54694788,
    12283864.334768
   ]
  },
  {
   "id": "221-240991",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664317.00423149,
    12276832.5349535
   ]
  },
  {
   "id": "l3066817",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663734.54483895,
    12276569.2358812
   ]
  },
  {
   "id": "l2673319",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663309.19981455,
    12276624.3106973
   ]
  },
  {
   "id": "n1136993",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669837.81422063,
    12283528.2006237
   ]
  },
  {
   "id": "l3104121",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672018.56967866,
    12267739.910561
   ]
  },
  {
   "id": "l3104113",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671938.73863859,
    12267667.1696969
   ]
  },
  {
   "id": "l3104856",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1688400.32098992,
    12274751.4105995
   ]
  },
  {
   "id": "l2785518",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674319.82945681,
    12266165.6211515
   ]
  },
  {
   "id": "m1108393",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680150.46907824,
    12279507.890604
   ]
  },
  {
   "id": "m1069494",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674299.23476879,
    12282281.2676305
   ]
  },
  {
   "id": "l2745806",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674499.23425697,
    12282281.6649425
   ]
  },
  {
   "id": "193-48013",
   "phases": "AC",
   "vn_kv": 12.47,
   "xy": [
    1675299.28136172,
    12272222.4992372
   ]
  },
  {
   "id": "l3157710",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670660.4589574,
    12289877.7461016
   ]
  },
  {
   "id": "m1089176",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1676247.6692026,
    12277877.6989864
   ]
  },
  {
   "id": "m1089179",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1676036.3401784,
    12277961.7980585
   ]
  },
  {
   "id": "m1108257",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680152.93487024,
    12259239.8790651
   ]
  },
  {
   "id": "m1108340",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679666.58811779,
    12273112.781222
   ]
  },
  {
   "id": "l2916605",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679681.8784858,
    12273072.050598
   ]
  },
  {
   "id": "196-29521",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675374.16852979,
    12285510.3901935
   ]
  },
  {
   "id": "l2804245",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660510.14905994,
    12284049.7484002
   ]
  },
  {
   "id": "n1140527",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668563.13492344,
    12283672.8959198
   ]
  },
  {
   "id": "l3254915",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682928.65071282,
    12275160.1381519
   ]
  },
  {
   "id": "l3727708",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669741.09127654,
    12280294.0891327
   ]
  },
  {
   "id": "l3160105",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674842.17185729,
    12270119.1008352
   ]
  },
  {
   "id": "l3235251",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674584.51297705,
    12270202.1677153
   ]
  },
  {
   "id": "m1142798",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1685836.06524353,
    12272058.757541
   ]
  },
  {
   "id": "m1142801",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1685819.87785152,
    12272318.8781173
   ]
  },
  {
   "id": "m1010016",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662671.00205396,
    12294889.2963143
   ]
  },
  {
   "id": "l3251807",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662651.44774994,
    12294426.0960579
   ]
  },
  {
   "id": "l2992657",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1684536.50684232,
    12273131.336102
   ]
  },
  {
   "id": "m1069597",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673618.86049615,
    12287682.2409476
   ]
  },
  {
   "id": "l3197653",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673289.28814385,
    12287630.7009795
   ]
  },
  {
   "id": "l2991929",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674949.07745739,
    12288032.4694279
   ]
  },
  {
   "id": "m3949154",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669628.88954844,
    12279608.3491
   ]
  },
  {
   "id": "l2895449",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670155.48769293,
    12285766.2918898
   ]
  },
  {
   "id": "m1069463",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673730.43144026,
    12278541.2960431
   ]
  },
  {
   "id": "l3086074",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1684848.45820261,
    12275424.1089682
   ]
  },
  {
   "id": "n1138595",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673682.37716821,
    12274230.325671
   ]
  },
  {
   "id": "m3036167",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673326.61499188,
    12274380.4522632
   ]
  },
  {
   "id": "l3143999",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674362.22305685,
    12273404.0723583
   ]
  },
  {
   "id": "m1069451",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675667.85173006,
    12278022.2591146
   ]
  },
  {
   "id": "l3160115",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674318.4081448,
    12285859.4185459
   ]
  },
  {
   "id": "l2935567",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674172.81992067,
    12285639.5288817
   ]
  },
  {
   "id": "l3253570",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1692035.79952131,
    12281559.7818059
   ]
  },
  {
   "id": "n1137989",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1670233.205197,
    12286841.3976828
   ]
  },
  {
   "id": "l3122814",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1670200.17095697,
    12286954.7299069
   ]
  },
  {
   "id": "l2935556",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664509.97907967,
    12286399.0419704
   ]
  },
  {
   "id": "m1009651",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1662908.03347818,
    12276247.3885849
   ]
  },
  {
   "id": "n1141474",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663072.67629433,
    12276380.254633
   ]
  },
  {
   "id": "m1047737",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670244.01863701,
    12286804.3084028
   ]
  },
  {
   "id": "m1026387",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667489.08999444,
    12263025.6111646
   ]
  },
  {
   "id": "m1166361",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1688071.96924561,
    12275103.4249359
   ]
  },
  {
   "id": "l2692661",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1687977.94146953,
    12275309.629864
   ]
  },
  {
   "id": "m1047522",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670841.69057357,
    12282449.1995347
   ]
  },
  {
   "id": "n1136664",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670838.22535756,
    12282478.5350867
   ]
  },
  {
   "id": "m1026320",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665780.57056885,
    12259127.488921
   ]
  },
  {
   "id": "l2879079",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665728.0516568,
    12259341.7998332
   ]
  },
  {
   "id": "m1047649",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670284.76154905,
    12284215.3210083
   ]
  },
  {
   "id": "l3216361",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664838.87968798,
    12290768.4417824
   ]
  },
  {
   "id": "m1125913",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682967.95183286,
    12272849.7033338
   ]
  },
  {
   "id": "l3048209",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1667928.16890685,
    12278785.7985713
   ]
  },
  {
   "id": "l2896685",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678739.54862892,
    12279617.0981561
   ]
  },
  {
   "id": "l2748135",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667372.99706634,
    12260581.4870023
   ]
  },
  {
   "id": "l2767409",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1686634.91631628,
    12272454.1403254
   ]
  },
  {
   "id": "m1166400",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688940.24751842,
    12283804.627376
   ]
  },
  {
   "id": "m1047435",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668649.56871553,
    12275027.5752078
   ]
  },
  {
   "id": "l2970841",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668578.90042746,
    12275161.1580559
   ]
  },
  {
   "id": "l3091052",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669875.85786867,
    12272140.2597491
   ]
  },
  {
   "id": "n1137960",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670421.33038118,
    12263275.9914528
   ]
  },
  {
   "id": "m1047309",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670360.02964512,
    12263220.7487008
   ]
  },
  {
   "id": "l3215340",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664844.14714398,
    12293954.7038014
   ]
  },
  {
   "id": "m1069607",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674721.36852918,
    12287956.0380678
   ]
  },
  {
   "id": "m1166398",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1689036.73289451,
    12283707.3637599
   ]
  },
  {
   "id": "l3142050",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1689208.69526267,
    12283860.652464
   ]
  },
  {
   "id": "e184626",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1687680.33020525,
    12275449.1109522
   ]
  },
  {
   "id": "m1166377",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1687646.53001322,
    12275447.2595602
   ]
  },
  {
   "id": "l2989432",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670981.5812617,
    12291021.1240227
   ]
  },
  {
   "id": "l3066830",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671228.11130993,
    12290914.0381986
   ]
  },
  {
   "id": "m1209774",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1692571.0443218,
    12274473.0669193
   ]
  },
  {
   "id": "m1026693",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668258.65876316,
    12277956.5101225
   ]
  },
  {
   "id": "l2991916",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668592.54829947,
    12277959.7705385
   ]
  },
  {
   "id": "m1069365",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675716.41800211,
    12273535.4720384
   ]
  },
  {
   "id": "l3235243",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675984.64046636,
    12273547.6658304
   ]
  },
  {
   "id": "p827502",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671736.4740624,
    12280375.7142208
   ]
  },
  {
   "id": "m1026970",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664637.81523979,
    12289412.9975572
   ]
  },
  {
   "id": "l3727712",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669973.56385276,
    12280154.1738686
   ]
  },
  {
   "id": "l3236011",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680888.60104692,
    12271034.0694121
   ]
  },
  {
   "id": "l3198358",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680619.44879067,
    12271292.1092203
   ]
  },
  {
   "id": "m1108316",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681447.63541544,
    12271808.5329008
   ]
  },
  {
   "id": "l2860486",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673871.71886439,
    12270757.1716198
   ]
  },
  {
   "id": "m1027000",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664921.53696805,
    12290950.4065826
   ]
  },
  {
   "id": "l2916608",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664935.55348007,
    12291169.2722468
   ]
  },
  {
   "id": "m1108514",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678951.04149312,
    12282695.0987989
   ]
  },
  {
   "id": "l2673300",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662629.75942992,
    12257194.3202792
   ]
  },
  {
   "id": "n1139255",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673911.93339243,
    12276991.0419616
   ]
  },
  {
   "id": "d6108141-1_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670503.56167725,
    12282443.8501587
   ]
  },
  {
   "id": "e206209",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670440.92154919,
    12282421.1501267
   ]
  },
  {
   "id": "m1047521",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670503.56167725,
    12282443.8501587
   ]
  },
  {
   "id": "l3030126",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1682167.92930412,
    12277599.6092582
   ]
  },
  {
   "id": "l3254870",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1682029.86133599,
    12277523.9602341
   ]
  },
  {
   "id": "l2915542",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679416.79765355,
    12279562.265004
   ]
  },
  {
   "id": "l3085401",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670835.09191756,
    12282505.0362067
   ]
  },
  {
   "id": "l3010557",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678457.91176466,
    12283332.8705755
   ]
  },
  {
   "id": "l3254213",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664871.59853601,
    12292768.5103923
   ]
  },
  {
   "id": "m1069738",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673569.87233611,
    12292813.2632883
   ]
  },
  {
   "id": "l2690941",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673571.79745611,
    12293136.9578806
   ]
  },
  {
   "id": "l2748839",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683601.00092145,
    12272521.8308215
   ]
  },
  {
   "id": "d5712486-1_int",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674318.1705768,
    12271424.2789484
   ]
  },
  {
   "id": "e206210",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674340.91976083,
    12271409.1237484
   ]
  },
  {
   "id": "l2876812",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663772.82195898,
    12295511.6384589
   ]
  },
  {
   "id": "m1069497",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675130.35003356,
    12283478.7291357
   ]
  },
  {
   "id": "n1144664",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1670247.84020501,
    12284806.0174569
   ]
  },
  {
   "id": "l3178972",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1670040.14842882,
    12284867.0519529
   ]
  },
  {
   "id": "n1147864",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664160.89338334,
    12285422.7767535
   ]
  },
  {
   "id": "m3327097",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671275.89114997,
    12293951.6850494
   ]
  },
  {
   "id": "l3448661",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671136.95892584,
    12293927.6333374
   ]
  },
  {
   "id": "m1009828",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661160.61434055,
    12283729.9163359
   ]
  },
  {
   "id": "l2766715",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661098.24864449,
    12283944.9317601
   ]
  },
  {
   "id": "p827561",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665175.86989629,
    12278242.0013228
   ]
  },
  {
   "id": "m1026705",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665181.4568403,
    12278220.5546668
   ]
  },
  {
   "id": "p827573",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663091.55885435,
    12283526.7956957
   ]
  },
  {
   "id": "l2972930",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669899.20097269,
    12283493.3354717
   ]
  },
  {
   "id": "l2879067",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671245.34318194,
    12287707.8614276
   ]
  },
  {
   "id": "l3235252",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672817.76481541,
    12274156.192167
   ]
  },
  {
   "id": "p827527",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672012.31918266,
    12283106.5788633
   ]
  },
  {
   "id": "l2785517",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673342.0487199,
    12280286.5320127
   ]
  },
  {
   "id": "221-559682",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668747.54093962,
    12283642.3807198
   ]
  },
  {
   "id": "l3082993",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1661332.89619671,
    12292865.1882804
   ]
  },
  {
   "id": "m3016088",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1661243.16102863,
    12292686.4511282
   ]
  },
  {
   "id": "l3122821",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1671320.97991801,
    12280228.0288446
   ]
  },
  {
   "id": "d5867591-1_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681693.19061567,
    12279248.5114037
   ]
  },
  {
   "id": "l2730108",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1692377.15196962,
    12277568.0209062
   ]
  },
  {
   "id": "m1008733",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662232.02963755,
    12256542.0609506
   ]
  },
  {
   "id": "m1026354",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667896.40033082,
    12261094.4290828
   ]
  },
  {
   "id": "m1026309",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664608.86061576,
    12257990.5785839
   ]
  },
  {
   "id": "l2804260",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664209.86925539,
    12258553.9588084
   ]
  },
  {
   "id": "l3085395",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673886.0425764,
    12266705.662368
   ]
  },
  {
   "id": "m1026767",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663071.14848633,
    12279672.9716921
   ]
  },
  {
   "id": "l3141401",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672192.35886282,
    12282978.2716632
   ]
  },
  {
   "id": "l3104120",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673288.60820785,
    12266509.3492799
   ]
  },
  {
   "id": "m1026896",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664477.26023164,
    12285279.3962733
   ]
  },
  {
   "id": "p860847",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664475.41703164,
    12285176.8488172
   ]
  },
  {
   "id": "m1108344",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679520.77870965,
    12273290.1380222
   ]
  },
  {
   "id": "m1108353",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679285.25870943,
    12273623.3599105
   ]
  },
  {
   "id": "l2763811",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673874.28296039,
    12273326.6497662
   ]
  },
  {
   "id": "l3235256",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672847.37889543,
    12265706.5619511
   ]
  },
  {
   "id": "m3019248",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660944.55853235,
    12283243.2500954
   ]
  },
  {
   "id": "m3021569",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660944.51347635,
    12282943.2508632
   ]
  },
  {
   "id": "l3254230",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672640.55956724,
    12285165.5807212
   ]
  },
  {
   "id": "l2814529",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665706.94087278,
    12278603.6330671
   ]
  },
  {
   "id": "l2689727",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665089.32960821,
    12294336.2502978
   ]
  },
  {
   "id": "l2860484",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670121.7817089,
    12289005.5192848
   ]
  },
  {
   "id": "221-703009",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681921.78018389,
    12276047.6471447
   ]
  },
  {
   "id": "l3150961",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1682009.76635997,
    12275979.1005847
   ]
  },
  {
   "id": "l2711225",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685494.56124321,
    12275693.1588244
   ]
  },
  {
   "id": "l3030200",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685199.82127494,
    12275828.8593045
   ]
  },
  {
   "id": "m1186063",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691639.17974494,
    12274638.3650954
   ]
  },
  {
   "id": "l2879054",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1678099.52814833,
    12270924.919204
   ]
  },
  {
   "id": "n1136661",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1671327.46798202,
    12282681.0208469
   ]
  },
  {
   "id": "l2689691",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1662702.32826199,
    12281241.0392776
   ]
  },
  {
   "id": "n1136353",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675117.93505755,
    12284672.1028328
   ]
  },
  {
   "id": "l2820535",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675150.89966558,
    12284683.2398568
   ]
  },
  {
   "id": "l2727795",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675431.38964984,
    12268915.3683541
   ]
  },
  {
   "id": "m1166368",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1689003.73961448,
    12275275.919784
   ]
  },
  {
   "id": "l3086098",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1689003.51843048,
    12275113.8287759
   ]
  },
  {
   "id": "l3030197",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1685325.72002706,
    12276115.4810008
   ]
  },
  {
   "id": "l2822867",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672662.78036726,
    12274962.3095437
   ]
  },
  {
   "id": "d6049822-1_int",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673799.05992032,
    12274454.7905673
   ]
  },
  {
   "id": "m1047323",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669861.73076465,
    12264000.0004135
   ]
  },
  {
   "id": "m1089174",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1676927.27342723,
    12277505.5732901
   ]
  },
  {
   "id": "p827501",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1676630.01851496,
    12277686.5509543
   ]
  },
  {
   "id": "l3104859",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680608.45103066,
    12271640.6009966
   ]
  },
  {
   "id": "l3101194",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673233.33268779,
    12273315.2424062
   ]
  },
  {
   "id": "l2862616",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673272.08494383,
    12272661.8443896
   ]
  },
  {
   "id": "m1069205",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675327.12187374,
    12270040.9901151
   ]
  },
  {
   "id": "e182746",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675618.33928202,
    12286817.0019068
   ]
  },
  {
   "id": "m1010015",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662482.39354178,
    12294700.3109701
   ]
  },
  {
   "id": "l3066813",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672523.27879913,
    12275125.8300559
   ]
  },
  {
   "id": "l2991910",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672297.38849492,
    12275295.691176
   ]
  },
  {
   "id": "m1108331",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680569.35061463,
    12272323.5762293
   ]
  },
  {
   "id": "l2785531",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665653.22183273,
    12283620.3114718
   ]
  },
  {
   "id": "l3179646",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680709.05698276,
    12282417.0991827
   ]
  },
  {
   "id": "l3066818",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672490.0684311,
    12265559.740831
   ]
  },
  {
   "id": "l2954345",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669959.35073274,
    12285536.3506416
   ]
  },
  {
   "id": "l2804255",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670629.73076537,
    12286195.4912502
   ]
  },
  {
   "id": "m1108356",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681452.26799145,
    12273720.0091266
   ]
  },
  {
   "id": "l2842390",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681437.42818343,
    12273947.3289348
   ]
  },
  {
   "id": "p829975",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1687171.97974078,
    12275436.7410322
   ]
  },
  {
   "id": "l3160871",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1687194.5200288,
    12275470.8197522
   ]
  },
  {
   "id": "m1047338",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671006.43988572,
    12264364.6509099
   ]
  },
  {
   "id": "l2691953",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670769.8590215,
    12264800.3915823
   ]
  },
  {
   "id": "l2767408",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685156.9115789,
    12275131.1016079
   ]
  },
  {
   "id": "l3728037",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669631.96564444,
    12279948.5178044
   ]
  },
  {
   "id": "p895113",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685651.94185136,
    12275855.2662166
   ]
  },
  {
   "id": "m1166396",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688774.65852627,
    12283600.2123998
   ]
  },
  {
   "id": "m1166399",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688590.7849901,
    12283722.0315359
   ]
  },
  {
   "id": "m1108507",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681282.43963929,
    12282199.1223505
   ]
  },
  {
   "id": "l3108449",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681267.90703128,
    12282402.6034387
   ]
  },
  {
   "id": "l3160109",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669732.03092453,
    12281619.5014859
   ]
  },
  {
   "id": "p901936",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683203.11548108,
    12277551.4443941
   ]
  },
  {
   "id": "m1108267",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679000.48021317,
    12264626.6802221
   ]
  },
  {
   "id": "n1145956",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667517.51623447,
    12260758.3399945
   ]
  },
  {
   "id": "l2729412",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667628.53421857,
    12260693.2258824
   ]
  },
  {
   "id": "l3160107",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1677893.94171613,
    12269397.9713625
   ]
  },
  {
   "id": "l2897766",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679556.00840568,
    12275027.4564238
   ]
  },
  {
   "id": "m1026798",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665101.42100022,
    12280947.8803653
   ]
  },
  {
   "id": "l2952014",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665035.13133616,
    12280902.1894853
   ]
  },
  {
   "id": "l2748125",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673854.54024037,
    12281160.6184135
   ]
  },
  {
   "id": "l2673303",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674031.51201654,
    12281160.3808455
   ]
  },
  {
   "id": "l2879753",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683340.56904921,
    12271609.5123566
   ]
  },
  {
   "id": "l2914324",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665316.56340042,
    12281577.2840139
   ]
  },
  {
   "id": "l2876847",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665377.45863248,
    12278539.0555311
   ]
  },
  {
   "id": "m1047787",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670602.43092534,
    12289641.9598614
   ]
  },
  {
   "id": "l2691942",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669352.18017218,
    12266578.5184319
   ]
  },
  {
   "id": "m1026393",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667609.90151456,
    12263268.6104608
   ]
  },
  {
   "id": "n1140821",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665822.65287289,
    12278131.7124267
   ]
  },
  {
   "id": "l3189188",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665770.67872884,
    12278133.8259627
   ]
  },
  {
   "id": "n1136365",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673621.34676816,
    12284529.9675366
   ]
  },
  {
   "id": "m1069517",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673535.56014408,
    12284577.0100967
   ]
  },
  {
   "id": "l3254228",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673361.11150391,
    12288255.7792521
   ]
  },
  {
   "id": "n1137956",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672906.22203149,
    12279610.9131961
   ]
  },
  {
   "id": "m1142814",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1685271.46031501,
    12273423.8396543
   ]
  },
  {
   "id": "l3217053",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1685017.11100277,
    12275182.0271759
   ]
  },
  {
   "id": "m1026357",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668077.61965899,
    12261226.4103949
   ]
  },
  {
   "id": "l3178997",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668046.94881096,
    12261415.8913551
   ]
  },
  {
   "id": "m1125903",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682037.86082399,
    12272331.2152693
   ]
  },
  {
   "id": "m1069488",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673667.7790242,
    12281152.9015495
   ]
  },
  {
   "id": "l2764412",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664842.41863198,
    12294274.3105857
   ]
  },
  {
   "id": "n1136030",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670309.31706907,
    12288535.9005964
   ]
  },
  {
   "id": "l2785513",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675283.8517297,
    12274619.8716554
   ]
  },
  {
   "id": "m1209782",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1692906.15037012,
    12275200.4100239
   ]
  },
  {
   "id": "l3217056",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1693138.86870633,
    12275135.0501519
   ]
  },
  {
   "id": "m1009827",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660863.47821227,
    12283726.0292319
   ]
  },
  {
   "id": "m1069201",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675715.25064211,
    12269482.8200026
   ]
  },
  {
   "id": "m1047406",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671400.97889409,
    12272462.1398134
   ]
  },
  {
   "id": "l2691947",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671454.16955014,
    12272253.5592052
   ]
  },
  {
   "id": "m1047766",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670329.06798109,
    12288634.9992205
   ]
  },
  {
   "id": "l3216344",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670505.02804525,
    12288593.0807564
   ]
  },
  {
   "id": "p830058",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1689138.37103861,
    12275284.828584
   ]
  },
  {
   "id": "m1089199",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678534.15061273,
    12283007.4802392
   ]
  },
  {
   "id": "m1089197",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678293.37954051,
    12282893.0379991
   ]
  },
  {
   "id": "n1140526",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668761.10279563,
    12283682.1938398
   ]
  },
  {
   "id": "m3763620",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668860.38573972,
    12285180.1051372
   ]
  },
  {
   "id": "228-961799-3_int",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669604.87470041,
    12284625.7893607
   ]
  },
  {
   "id": "l2729207",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669604.87470041,
    12284625.7893607
   ]
  },
  {
   "id": "m1108335",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680172.53013426,
    12272694.1085816
   ]
  },
  {
   "id": "m1027036",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664119.15923931,
    12292955.1282485
   ]
  },
  {
   "id": "l3010580",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664167.11111135,
    12292903.6087604
   ]
  },
  {
   "id": "m1010003",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1661615.24166897,
    12293746.6433852
   ]
  },
  {
   "id": "p901933",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675636.60744203,
    12286404.2602744
   ]
  },
  {
   "id": "l3141394",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679987.98075808,
    12283156.5500634
   ]
  },
  {
   "id": "m1069465",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673335.51150389,
    12278701.9534512
   ]
  },
  {
   "id": "l3104154",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674732.82094519,
    12278111.4618027
   ]
  },
  {
   "id": "l3104155",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674600.83963307,
    12278118.3717547
   ]
  },
  {
   "id": "d6047588-1_int",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668027.25114695,
    12267901.6288331
   ]
  },
  {
   "id": "f739844",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668011.24807493,
    12267909.6979532
   ]
  },
  {
   "id": "l3104130",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665606.01952869,
    12258961.3387768
   ]
  },
  {
   "id": "l2841625",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674152.88059265,
    12269812.3882589
   ]
  },
  {
   "id": "l3010566",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674207.7014567,
    12269531.9392347
   ]
  },
  {
   "id": "m1027038",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664459.72935162,
    12292966.3308085
   ]
  },
  {
   "id": "l2935568",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670885.59559761,
    12291702.9810473
   ]
  },
  {
   "id": "m1047293",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668746.82823562,
    12261737.3085714
   ]
  },
  {
   "id": "p901905",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664856.85293599,
    12292302.8975919
   ]
  },
  {
   "id": "l2897777",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670054.27962883,
    12282289.4391505
   ]
  },
  {
   "id": "l2860488",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663444.20807068,
    12257487.1187434
   ]
  },
  {
   "id": "l3122811",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673701.77992023,
    12276507.8818972
   ]
  },
  {
   "id": "l2897774",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672772.81940737,
    12274685.2888715
   ]
  },
  {
   "id": "l3254211",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670420.53166117,
    12266981.8105923
   ]
  },
  {
   "id": "m1069513",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674021.75944053,
    12284308.4886244
   ]
  },
  {
   "id": "l2691938",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1659700.57875519,
    12284240.2492644
   ]
  },
  {
   "id": "l2804256",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664557.15680771,
    12289003.6597008
   ]
  },
  {
   "id": "m1047688",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670296.55802906,
    12284791.7019369
   ]
  },
  {
   "id": "l2822863",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677032.90926733,
    12278380.1716909
   ]
  },
  {
   "id": "m1069505",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674456.63995293,
    12284059.4804962
   ]
  },
  {
   "id": "m1047311",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670473.57895722,
    12263296.2215969
   ]
  },
  {
   "id": "l2748158",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670499.76878125,
    12263273.7591328
   ]
  },
  {
   "id": "l3254234",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662006.81926934,
    12283689.6813279
   ]
  },
  {
   "id": "p903360",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669175.05274801,
    12274186.588583
   ]
  },
  {
   "id": "l3214064",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669909.7113087,
    12285932.9908979
   ]
  },
  {
   "id": "n1140523",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1667948.45229887,
    12280440.2262208
   ]
  },
  {
   "id": "l2766724",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1667878.25914681,
    12280454.9103808
   ]
  },
  {
   "id": "m1069554",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674301.65140879,
    12285967.450546
   ]
  },
  {
   "id": "m1108526",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678834.33006901,
    12283142.5581273
   ]
  },
  {
   "id": "n1139251",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674447.43624092,
    12272579.5803255
   ]
  },
  {
   "id": "l3011229",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682174.74095212,
    12281551.7413579
   ]
  },
  {
   "id": "m1166362",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1687698.16009327,
    12275143.5780239
   ]
  },
  {
   "id": "l3197639",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667471.73114643,
    12275225.330088
   ]
  },
  {
   "id": "l3085391",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673463.21659201,
    12274578.5143434
   ]
  },
  {
   "id": "l2691952",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663798.46291901,
    12277096.9440417
   ]
  },
  {
   "id": "l2897781",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671430.67899012,
    12265414.3615028
   ]
  },
  {
   "id": "d6049825-1_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670360.02964512,
    12263220.7487008
   ]
  },
  {
   "id": "e182748",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670349.38823711,
    12263210.1810208
   ]
  },
  {
   "id": "l2691950",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675749.62837014,
    12269288.3910744
   ]
  },
  {
   "id": "l2916609",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675979.15182635,
    12269249.1513944
   ]
  },
  {
   "id": "m1069498",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675060.0094255,
    12283495.8217437
   ]
  },
  {
   "id": "m1069499",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674816.16225727,
    12283706.6141919
   ]
  },
  {
   "id": "l3104132",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667715.00897065,
    12263080.5508127
   ]
  },
  {
   "id": "l2805034",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1687346.64956494,
    12275199.6481679
   ]
  },
  {
   "id": "l2822866",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670299.17946906,
    12284684.8086248
   ]
  },
  {
   "id": "p827563",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673703.12750423,
    12274222.907815
   ]
  },
  {
   "id": "l3160100",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1667872.8401388,
    12291692.4502313
   ]
  },
  {
   "id": "l3085390",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1667854.24839478,
    12291911.0496555
   ]
  },
  {
   "id": "l2954361",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673496.63995204,
    12288562.7212044
   ]
  },
  {
   "id": "e182744",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661104.7326125,
    12256741.5156708
   ]
  },
  {
   "id": "l2801895",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661004.79430841,
    12256840.7003108
   ]
  },
  {
   "id": "l2691973",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667634.58810658,
    12285338.5302254
   ]
  },
  {
   "id": "m1047671",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670380.12052514,
    12284556.9028327
   ]
  },
  {
   "id": "m1026984",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1664836.36064797,
    12290022.1055257
   ]
  },
  {
   "id": "m1209751",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1692000.00048127,
    12273072.09975
   ]
  },
  {
   "id": "p827505",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672303.87246293,
    12280130.7160765
   ]
  },
  {
   "id": "l3066829",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1667373.36980234,
    12293321.4581048
   ]
  },
  {
   "id": "l2879063",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673462.83156801,
    12278386.5000109
   ]
  },
  {
   "id": "n1140528",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667907.66433083,
    12283910.3410401
   ]
  },
  {
   "id": "l3649297",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667953.07668288,
    12284065.4442722
   ]
  },
  {
   "id": "n1140817",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667456.45716241,
    12278952.1330354
   ]
  },
  {
   "id": "n1136029",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670266.56302103,
    12288498.7539723
   ]
  },
  {
   "id": "n1136028",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670274.61166104,
    12288066.7611399
   ]
  },
  {
   "id": "n1139258",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674051.56193656,
    12277719.6712103
   ]
  },
  {
   "id": "m1142875",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684642.21231442,
    12276548.9934492
   ]
  },
  {
   "id": "m1026895",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1664836.22138397,
    12285271.9661293
   ]
  },
  {
   "id": "l2820528",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665036.21268016,
    12285271.1756013
   ]
  },
  {
   "id": "n1138608",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674361.62094484,
    12272944.7428218
   ]
  },
  {
   "id": "l3048230",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669209.04135605,
    12263342.6210849
   ]
  },
  {
   "id": "n1139260",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674259.07348875,
    12278144.5984427
   ]
  },
  {
   "id": "l2925506",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674162.85025666,
    12277823.3819304
   ]
  },
  {
   "id": "l2729434",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664658.18874381,
    12290520.5600542
   ]
  },
  {
   "id": "m1069549",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675609.65166601,
    12285918.7204339
   ]
  },
  {
   "id": "l2970811",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663792.789959,
    12295744.7500111
   ]
  },
  {
   "id": "n1137988",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670308.29306907,
    12286797.4639867
   ]
  },
  {
   "id": "p829798",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681107.17179913,
    12281097.1181254
   ]
  },
  {
   "id": "l2841621",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669900.97044469,
    12286402.7898104
   ]
  },
  {
   "id": "n1137986",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669954.63214074,
    12286502.6789625
   ]
  },
  {
   "id": "n1141479",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1685845.19522754,
    12275809.6695445
   ]
  },
  {
   "id": "l3198348",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1685872.53602757,
    12275830.0799125
   ]
  },
  {
   "id": "l2876813",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665645.05850473,
    12283882.320304
   ]
  },
  {
   "id": "l3104118",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666187.97101723,
    12293821.3011773
   ]
  },
  {
   "id": "l2748126",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666184.55904923,
    12294083.0110015
   ]
  },
  {
   "id": "m1166394",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688886.87663837,
    12283551.1505117
   ]
  },
  {
   "id": "l0247171",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668011.24807493,
    12267909.6979532
   ]
  },
  {
   "id": "l3179607",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1681586.41199157,
    12278164.1117867
   ]
  },
  {
   "id": "l2861197",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683049.99880894,
    12277521.1380901
   ]
  },
  {
   "id": "l3160896",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1682953.89845685,
    12277299.6100259
   ]
  },
  {
   "id": "l3067506",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1689145.49807861,
    12276120.6706328
   ]
  },
  {
   "id": "l3029497",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677909.48194015,
    12277195.8091938
   ]
  },
  {
   "id": "l3047073",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674772.50299323,
    12272535.3844855
   ]
  },
  {
   "id": "221-559681",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668737.20673161,
    12283648.0454878
   ]
  },
  {
   "id": "l3104133",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670135.15924491,
    12263682.8880932
   ]
  },
  {
   "id": "l3122819",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674284.89057677,
    12271581.0410606
   ]
  },
  {
   "id": "l3048889",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1687967.68098952,
    12284190.9539043
   ]
  },
  {
   "id": "m1027068",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666920.38906591,
    12293484.749241
   ]
  },
  {
   "id": "l3235268",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666941.20493793,
    12293781.0784572
   ]
  },
  {
   "id": "l3008232",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665289.1939284,
    12288155.627956
   ]
  },
  {
   "id": "m1149249",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1686716.31202835,
    12285802.2957298
   ]
  },
  {
   "id": "m1142808",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1686252.94383592,
    12273107.677606
   ]
  },
  {
   "id": "m1027100",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663928.60103113,
    12294569.091514
   ]
  },
  {
   "id": "l3140238",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664062.78189525,
    12294755.8936902
   ]
  },
  {
   "id": "l3235257",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1665558.60832865,
    12284208.5216483
   ]
  },
  {
   "id": "l3010564",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665334.45882444,
    12292936.6880565
   ]
  },
  {
   "id": "l2691946",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1676878.93243519,
    12268204.0774734
   ]
  },
  {
   "id": "l3139103",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663358.3354306,
    12295145.5707465
   ]
  },
  {
   "id": "m1026732",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663578.9091268,
    12278582.8458671
   ]
  },
  {
   "id": "e182723",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677018.77806732,
    12277779.5096743
   ]
  },
  {
   "id": "l3119793",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670354.00442911,
    12266463.9737918
   ]
  },
  {
   "id": "m1047371",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670228.879821,
    12266398.2534717
   ]
  },
  {
   "id": "m1026807",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668469.72154736,
    12281304.4453576
   ]
  },
  {
   "id": "n1140521",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668416.72340331,
    12281275.9044296
   ]
  },
  {
   "id": "l3066807",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677482.04795575,
    12276119.4705048
   ]
  },
  {
   "id": "n1138606",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674424.3470889,
    12273237.8361981
   ]
  },
  {
   "id": "m1069335",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674512.89851299,
    12273295.7905022
   ]
  },
  {
   "id": "n1142102",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681178.25787919,
    12281140.1588935
   ]
  },
  {
   "id": "l2804956",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681314.15906332,
    12281246.1510856
   ]
  },
  {
   "id": "m1047777",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669147.47028399,
    12289179.640245
   ]
  },
  {
   "id": "l3254212",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672092.78100673,
    12266469.3518398
   ]
  },
  {
   "id": "l2820533",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672785.00091138,
    12285304.3777774
   ]
  },
  {
   "id": "l2879055",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675336.84987375,
    12266088.6982715
   ]
  },
  {
   "id": "m1047434",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668777.27789964,
    12274783.8509196
   ]
  },
  {
   "id": "m1026665",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666366.6016734,
    12276972.9089696
   ]
  },
  {
   "id": "l3232933",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666147.9490012,
    12276548.4568732
   ]
  },
  {
   "id": "l3104115",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661651.31923701,
    12256585.6915426
   ]
  },
  {
   "id": "l3086075",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1691850.88150513,
    12273420.1819263
   ]
  },
  {
   "id": "m1108484",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681350.89199135,
    12280581.009837
   ]
  },
  {
   "id": "l2822857",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661621.05798898,
    12283552.9896157
   ]
  },
  {
   "id": "l3104126",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675281.4719537,
    12269517.8203227
   ]
  },
  {
   "id": "p827542",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668072.54881099,
    12267878.7813451
   ]
  },
  {
   "id": "m1209807",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693840.23088299,
    12276529.5374492
   ]
  },
  {
   "id": "m1209805",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693695.40861085,
    12276525.3882012
   ]
  },
  {
   "id": "l2989565",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682055.58012001,
    12272283.4067572
   ]
  },
  {
   "id": "e182733",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1662211.05811753,
    12281038.9385414
   ]
  },
  {
   "id": "l2806553",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1690960.6404803,
    12282521.2195028
   ]
  },
  {
   "id": "l3122813",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674108.81172861,
    12264780.1983022
   ]
  },
  {
   "id": "l2729411",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671619.57012629,
    12265378.9106228
   ]
  },
  {
   "id": "l2935555",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670341.4993411,
    12285420.4010735
   ]
  },
  {
   "id": "m3037453",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665555.11853664,
    12282384.7448786
   ]
  },
  {
   "id": "l3215203",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679305.50114145,
    12279452.3488439
   ]
  },
  {
   "id": "m1026812",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665532.65197662,
    12282384.6957266
   ]
  },
  {
   "id": "l3122847",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665247.88167236,
    12282384.0936146
   ]
  },
  {
   "id": "n1138594",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666400.40186543,
    12277919.8058665
   ]
  },
  {
   "id": "m1026679",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666435.25882546,
    12277460.779434
   ]
  },
  {
   "id": "l3141396",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672815.54887941,
    12279471.0880439
   ]
  },
  {
   "id": "l3066808",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672482.58913509,
    12279063.6384435
   ]
  },
  {
   "id": "m3036170",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663793.342919,
    12277091.9510177
   ]
  },
  {
   "id": "n1136362",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675723.22145811,
    12286380.9704184
   ]
  },
  {
   "id": "m1026773",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666331.74880937,
    12280043.5163325
   ]
  },
  {
   "id": "l3195751",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666319.62874536,
    12279656.9850041
   ]
  },
  {
   "id": "m1026660",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666531.71962555,
    12276748.1696414
   ]
  },
  {
   "id": "l3085410",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674478.11937695,
    12286195.3683702
   ]
  },
  {
   "id": "m1026670",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663755.13133497,
    12277054.7019937
   ]
  },
  {
   "id": "l3178982",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662575.11059787,
    12280373.4819008
   ]
  },
  {
   "id": "m1125988",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681819.52354379,
    12278485.123499
   ]
  },
  {
   "id": "l3197636",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672361.20007898,
    12273970.2091908
   ]
  },
  {
   "id": "m1089132",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675731.20865812,
    12269164.9704023
   ]
  },
  {
   "id": "l2876798",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674023.65998453,
    12278355.8906029
   ]
  },
  {
   "id": "n1136660",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671292.22599799,
    12282727.575983
   ]
  },
  {
   "id": "l3104136",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669925.09998071,
    12281374.5320137
   ]
  },
  {
   "id": "l3048888",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1686927.08809255,
    12285507.0683375
   ]
  },
  {
   "id": "d5587291-3_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680565.27099862,
    12283007.2099032
   ]
  },
  {
   "id": "190-8581",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680565.27099862,
    12283007.2099032
   ]
  },
  {
   "id": "l3197644",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671477.65191816,
    12265059.2915505
   ]
  },
  {
   "id": "m1009843",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660189.48141165,
    12284246.1106404
   ]
  },
  {
   "id": "l3251806",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660103.78899557,
    12284166.9390563
   ]
  },
  {
   "id": "m1069516",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673769.24923229,
    12284448.8708326
   ]
  },
  {
   "id": "l3251830",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668748.68781962,
    12274047.6563589
   ]
  },
  {
   "id": "l2804249",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679930.25583003,
    12270197.5842913
   ]
  },
  {
   "id": "l2935557",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664467.84762363,
    12283957.4982881
   ]
  },
  {
   "id": "m1069250",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675227.29006565,
    12272224.5759092
   ]
  },
  {
   "id": "l2690868",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675277.1301937,
    12272246.0348532
   ]
  },
  {
   "id": "l3030204",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1691395.86096071,
    12275279.479208
   ]
  },
  {
   "id": "l3179637",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1689073.65833455,
    12284006.4168161
   ]
  },
  {
   "id": "m1108262",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679895.321046,
    12259751.6988416
   ]
  },
  {
   "id": "m1108261",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679904.27899801,
    12259739.6688895
   ]
  },
  {
   "id": "d5513564-1_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693275.03613046,
    12276265.3741209
   ]
  },
  {
   "id": "e192201",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693215.4311384,
    12276229.0180249
   ]
  },
  {
   "id": "r20185",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693275.03613046,
    12276265.3741209
   ]
  },
  {
   "id": "l3181545",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673976.93691249,
    12274076.0907909
   ]
  },
  {
   "id": "n1138603",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674143.94312064,
    12273879.8391427
   ]
  },
  {
   "id": "l3178976",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663833.88922304,
    12279948.8905404
   ]
  },
  {
   "id": "l3065665",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681313.24975132,
    12281877.6887502
   ]
  },
  {
   "id": "l2785514",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674672.54011313,
    12274707.5301515
   ]
  },
  {
   "id": "l2710536",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664238.00877542,
    12285211.0954733
   ]
  },
  {
   "id": "l2936216",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1692152.35939341,
    12278197.8914987
   ]
  },
  {
   "id": "m1026969",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668546.28807543,
    12289410.7611412
   ]
  },
  {
   "id": "l3048231",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668275.98893918,
    12268196.0165454
   ]
  },
  {
   "id": "m1069328",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674362.25172885,
    12273253.4706301
   ]
  },
  {
   "id": "d6198039-1_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1682734.34056864,
    12277838.7910824
   ]
  },
  {
   "id": "e206217",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1682519.83304844,
    12277879.3742504
   ]
  },
  {
   "id": "l2879071",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670261.61914903,
    12275875.0580886
   ]
  },
  {
   "id": "l3029504",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670004.25108479,
    12275924.2510486
   ]
  },
  {
   "id": "m1026796",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668185.20929109,
    12280838.0461252
   ]
  },
  {
   "id": "p827553",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672261.45838289,
    12292775.2073523
   ]
  },
  {
   "id": "l2804251",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673615.46900815,
    12266421.3180478
   ]
  },
  {
   "id": "m1069133",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673147.76724771,
    12265202.7826226
   ]
  },
  {
   "id": "l2764399",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665190.2018003,
    12288270.9590281
   ]
  },
  {
   "id": "p895117",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675447.39681786,
    12285460.8613615
   ]
  },
  {
   "id": "l2842383",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1687854.07842941,
    12275449.4714002
   ]
  },
  {
   "id": "l2745811",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688327.92828585,
    12283187.0202074
   ]
  },
  {
   "id": "l2804252",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667522.43143448,
    12263268.5899808
   ]
  },
  {
   "id": "l3066815",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669782.91143658,
    12282802.008495
   ]
  },
  {
   "id": "p895075",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678855.59650103,
    12283119.2395993
   ]
  },
  {
   "id": "l2710544",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671448.14843013,
    12273172.9842301
   ]
  },
  {
   "id": "n1140519",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669211.24090805,
    12281814.5816781
   ]
  },
  {
   "id": "l3160117",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670717.44250945,
    12290241.774006
   ]
  },
  {
   "id": "l3029510",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660512.57798795,
    12284445.2499686
   ]
  },
  {
   "id": "e182731",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1666660.03911367,
    12259978.3182338
   ]
  },
  {
   "id": "n1136658",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672032.19297468,
    12283103.2570073
   ]
  },
  {
   "id": "l2730149",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681765.89051974,
    12279249.3101237
   ]
  },
  {
   "id": "l2860500",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671019.78874973,
    12290279.031222
   ]
  },
  {
   "id": "l3216347",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675742.50133013,
    12267748.180385
   ]
  },
  {
   "id": "l2767341",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1682254.8177522,
    12277926.4290985
   ]
  },
  {
   "id": "e206211",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674728.38497719,
    12284207.4034403
   ]
  },
  {
   "id": "n1134480",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675016.94817746,
    12284588.8557287
   ]
  },
  {
   "id": "l3030203",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1687124.13026873,
    12275755.7989525
   ]
  },
  {
   "id": "l2879773",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681411.68072741,
    12271272.5385323
   ]
  },
  {
   "id": "l2804282",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674999.74907344,
    12278102.9912746
   ]
  },
  {
   "id": "n1137005",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1670058.95316484,
    12286042.21893
   ]
  },
  {
   "id": "m1047574",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1672117.41844675,
    12283282.8297435
   ]
  },
  {
   "id": "l3225319",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662230.70662955,
    12256497.0663905
   ]
  },
  {
   "id": "l3048201",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662225.79142954,
    12256329.6915424
   ]
  },
  {
   "id": "m1126025",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682931.87016883,
    12282666.2793429
   ]
  },
  {
   "id": "l2823545",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682879.96975278,
    12282841.1785431
   ]
  },
  {
   "id": "l3160108",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660347.21837179,
    12284346.8681445
   ]
  },
  {
   "id": "n1134478",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674482.11707296,
    12284032.8073442
   ]
  },
  {
   "id": "l3029055",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682694.57250461,
    12278265.2911788
   ]
  },
  {
   "id": "m1047577",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669075.98279592,
    12283312.3619035
   ]
  },
  {
   "id": "m1209797",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1692851.46057806,
    12275999.9983767
   ]
  },
  {
   "id": "l3645811",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668920.78945178,
    12284702.2207208
   ]
  },
  {
   "id": "l3254229",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673983.26932849,
    12286352.4786423
   ]
  },
  {
   "id": "l2710521",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673164.22907173,
    12265260.1102387
   ]
  },
  {
   "id": "m1009807",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663025.94093429,
    12282462.9006547
   ]
  },
  {
   "id": "n1136672",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669739.64129254,
    12283374.8177116
   ]
  },
  {
   "id": "l3253995",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1669701.5607805,
    12283386.7411676
   ]
  },
  {
   "id": "l2841638",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672682.71150328,
    12265745.3101111
   ]
  },
  {
   "id": "l2860492",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672549.25972716,
    12266013.1844154
   ]
  },
  {
   "id": "l2691959",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1667982.6948589,
    12268211.9499854
   ]
  },
  {
   "id": "l2973159",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667443.8250984,
    12275951.5795606
   ]
  },
  {
   "id": "l2822859",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662736.28819802,
    12257433.3915114
   ]
  },
  {
   "id": "l2973158",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1676386.45806673,
    12268986.3888982
   ]
  },
  {
   "id": "l2674052",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681649.23234363,
    12273664.6967425
   ]
  },
  {
   "id": "m1125990",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1681804.92130378,
    12278707.6305072
   ]
  },
  {
   "id": "n1136366",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673623.09985616,
    12284679.1602408
   ]
  },
  {
   "id": "l2916620",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673633.22926417,
    12284690.9812968
   ]
  },
  {
   "id": "m1026472",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668228.04116313,
    12267636.1588809
   ]
  },
  {
   "id": "m1026939",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664916.26951205,
    12286918.3983869
   ]
  },
  {
   "id": "l3104124",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664983.62823211,
    12286874.0796668
   ]
  },
  {
   "id": "l3233412",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680848.28821489,
    12279673.0822841
   ]
  },
  {
   "id": "l3235266",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674402.29832088,
    12270813.7619559
   ]
  },
  {
   "id": "l3235267",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666711.30055372,
    12293500.604857
   ]
  },
  {
   "id": "l3235248",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1664736.50016788,
    12293100.7205686
   ]
  },
  {
   "id": "l3217064",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1685779.41346748,
    12272646.0502136
   ]
  },
  {
   "id": "l3200222",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1685027.76469878,
    12272594.0678775
   ]
  },
  {
   "id": "l3729297",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670178.88404495,
    12280526.0087489
   ]
  },
  {
   "id": "l3197625",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678952.86830912,
    12283386.0694236
   ]
  },
  {
   "id": "l2917333",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1688155.15900569,
    12275684.0902804
   ]
  },
  {
   "id": "n1140516",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1676617.38235495,
    12277692.8669863
   ]
  },
  {
   "id": "m1209748",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1692869.70006608,
    12272765.5387257
   ]
  },
  {
   "id": "l3142099",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1692606.51977784,
    12272774.8079737
   ]
  },
  {
   "id": "l2898457",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1681713.71157569,
    12278406.7506349
   ]
  },
  {
   "id": "m1166376",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1687535.92162911,
    12275441.4596242
   ]
  },
  {
   "id": "l2842384",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1687518.7307171,
    12275440.5585042
   ]
  },
  {
   "id": "l2763407",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1693116.35299431,
    12282162.5778384
   ]
  },
  {
   "id": "d6023352-1_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1687854.07842941,
    12275449.4714002
   ]
  },
  {
   "id": "m1047750",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671578.56097425,
    12287785.5584517
   ]
  },
  {
   "id": "l2708293",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672122.91118276,
    12287486.3456514
   ]
  },
  {
   "id": "l3176656",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669080.57441193,
    12285948.678578
   ]
  },
  {
   "id": "m1047548",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669648.84116446,
    12282858.9183191
   ]
  },
  {
   "id": "m1089185",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678664.28462885,
    12279640.5723321
   ]
  },
  {
   "id": "l2748781",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1683616.19298546,
    12282264.4699345
   ]
  },
  {
   "id": "m1026695",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666395.69965743,
    12277981.7210025
   ]
  },
  {
   "id": "n1140818",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1666193.41460124,
    12278027.4569386
   ]
  },
  {
   "id": "l2860501",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670555.7692933,
    12288681.5379725
   ]
  },
  {
   "id": "m1209800",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693062.49878626,
    12276129.0920088
   ]
  },
  {
   "id": "l2839332",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1693083.88809828,
    12276307.554729
   ]
  },
  {
   "id": "l2954353",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670500.73953325,
    12282482.7211987
   ]
  },
  {
   "id": "l2726974",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673629.96884816,
    12288932.4302607
   ]
  },
  {
   "id": "l2785527",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670868.46202959,
    12263394.0381729
   ]
  },
  {
   "id": "l2766729",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671014.50900573,
    12263207.0803488
   ]
  },
  {
   "id": "m1069376",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673732.86856026,
    12274212.274599
   ]
  },
  {
   "id": "m1027005",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668000.00045892,
    12291699.6591913
   ]
  },
  {
   "id": "l3176660",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674988.01812943,
    12286178.9024502
   ]
  },
  {
   "id": "m1125943",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1681908.31253587,
    12276058.1410967
   ]
  },
  {
   "id": "m1026874",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664415.61952758,
    12284693.6887528
   ]
  },
  {
   "id": "m1125969",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1682339.44930427,
    12277913.4980265
   ]
  },
  {
   "id": "l2673343",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1667428.14151439,
    12290612.5603103
   ]
  },
  {
   "id": "l2764436",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1667142.06868212,
    12290822.8735265
   ]
  },
  {
   "id": "d5565090-1_int",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661272.57850065,
    12256762.2414308
   ]
  },
  {
   "id": "l3029495",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661272.57850065,
    12256762.2414308
   ]
  },
  {
   "id": "n1134479",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674595.98996906,
    12284047.1679202
   ]
  },
  {
   "id": "l2823592",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693402.24969858,
    12276340.998569
   ]
  },
  {
   "id": "l2933164",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679025.65013319,
    12270065.2384352
   ]
  },
  {
   "id": "l2992624",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1683476.04834533,
    12273178.6080381
   ]
  },
  {
   "id": "l3232301",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674368.16225685,
    12273205.4163581
   ]
  },
  {
   "id": "m1010017",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662987.30336625,
    12295391.1300427
   ]
  },
  {
   "id": "l2858175",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663085.28787834,
    12295128.5764425
   ]
  },
  {
   "id": "m1009820",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662267.39040558,
    12283662.9958878
   ]
  },
  {
   "id": "l3045895",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680562.70280662,
    12272323.0969973
   ]
  },
  {
   "id": "l2841618",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1674140.35092864,
    12274464.3506313
   ]
  },
  {
   "id": "m1209817",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1694018.31267515,
    12277577.7570982
   ]
  },
  {
   "id": "l2785547",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669452.67962827,
    12276195.2260249
   ]
  },
  {
   "id": "221-311595",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674443.62696092,
    12272591.6676215
   ]
  },
  {
   "id": "f739841",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668577.95015546,
    12267577.7785928
   ]
  },
  {
   "id": "l0247160",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668577.95015546,
    12267577.7785928
   ]
  },
  {
   "id": "l3122823",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1666661.98061767,
    12259812.5981696
   ]
  },
  {
   "id": "l3048966",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688845.46198233,
    12275885.3185686
   ]
  },
  {
   "id": "m1142810",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1686201.78889187,
    12273141.309862
   ]
  },
  {
   "id": "m1027109",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663766.93191098,
    12295101.9606345
   ]
  },
  {
   "id": "l3101788",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663985.30195918,
    12295077.2207945
   ]
  },
  {
   "id": "p903490",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683129.04341701,
    12277764.7558823
   ]
  },
  {
   "id": "l2916603",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668560.75924344,
    12292430.840248
   ]
  },
  {
   "id": "l3160106",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667635.87834658,
    12276594.7007132
   ]
  },
  {
   "id": "d5563942-4_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1687160.67068476,
    12275419.6402321
   ]
  },
  {
   "id": "q16483",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1687160.67068476,
    12275419.6402321
   ]
  },
  {
   "id": "m1069514",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673234.7499038,
    12284368.1304805
   ]
  },
  {
   "id": "p850083",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1678663.71118885,
    12279616.8974521
   ]
  },
  {
   "id": "l3178988",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673806.58836833,
    12286446.1213944
   ]
  },
  {
   "id": "l3010568",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671220.39034992,
    12282835.8906071
   ]
  },
  {
   "id": "m1026356",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668000.00045892,
    12261168.0792589
   ]
  },
  {
   "id": "l2989600",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1688024.02966157,
    12275130.7534479
   ]
  },
  {
   "id": "m1026487",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668090.915275,
    12267899.0606411
   ]
  },
  {
   "id": "m1069348",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674739.9316012,
    12273371.2060542
   ]
  },
  {
   "id": "l2804248",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668194.4908271,
    12291710.7020073
   ]
  },
  {
   "id": "l2729413",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666586.5363936,
    12285087.2774892
   ]
  },
  {
   "id": "l2673314",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663087.74138235,
    12285378.3597294
   ]
  },
  {
   "id": "l2785528",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671701.30990237,
    12266075.7098554
   ]
  },
  {
   "id": "l2897773",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670506.12167725,
    12285411.0785775
   ]
  },
  {
   "id": "l3010567",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675570.58811397,
    12270365.8192994
   ]
  },
  {
   "id": "l2991917",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1666122.95930517,
    12259270.2386171
   ]
  },
  {
   "id": "l2766730",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662431.46797373,
    12281111.5892935
   ]
  },
  {
   "id": "m1166407",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1687705.17244527,
    12284306.9116644
   ]
  },
  {
   "id": "m1008753",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662633.17139792,
    12257034.019223
   ]
  },
  {
   "id": "m1047419",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670575.33998132,
    12273409.6183423
   ]
  },
  {
   "id": "m1089207",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1676785.3019711,
    12283353.9281115
   ]
  },
  {
   "id": "m1047572",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669769.62810857,
    12283249.6685274
   ]
  },
  {
   "id": "m1108329",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1680269.53979835,
    12272301.8797172
   ]
  },
  {
   "id": "n1138599",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673795.88552032,
    12274177.110439
   ]
  },
  {
   "id": "l3217057",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1692912.53193812,
    12275073.4299278
   ]
  },
  {
   "id": "193-103041",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668904.89287576,
    12284707.6806888
   ]
  },
  {
   "id": "l2785515",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677454.85870773,
    12280283.1200447
   ]
  },
  {
   "id": "m1069206",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674428.43899291,
    12270052.7620192
   ]
  },
  {
   "id": "l2729424",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675430.45166584,
    12286508.4911865
   ]
  },
  {
   "id": "l2917359",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1684788.74671456,
    12273513.1611264
   ]
  },
  {
   "id": "m3037538",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665591.63028068,
    12282587.6361428
   ]
  },
  {
   "id": "l3027133",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665589.97140068,
    12282579.5260628
   ]
  },
  {
   "id": "l3197627",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677744.880084,
    12276407.3005211
   ]
  },
  {
   "id": "m1069187",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673479.55144002,
    12268148.8019534
   ]
  },
  {
   "id": "l2748129",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673406.81057596,
    12267874.5583691
   ]
  },
  {
   "id": "d6290228-6_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673205.82395177,
    12284340.2531045
   ]
  },
  {
   "id": "q16642",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673205.82395177,
    12284340.2531045
   ]
  },
  {
   "id": "n1136657",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673205.82395177,
    12284340.2531045
   ]
  },
  {
   "id": "l3027671",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680204.84757429,
    12280197.7921726
   ]
  },
  {
   "id": "m1108423",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1680151.32104624,
    12279794.2173882
   ]
  },
  {
   "id": "n1136665",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670535.68660528,
    12282425.8400467
   ]
  },
  {
   "id": "l2710532",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665215.56013633,
    12278312.9112748
   ]
  },
  {
   "id": "l2785526",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1666655.97997767,
    12260455.3383942
   ]
  },
  {
   "id": "l2857591",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665826.1467609,
    12282552.0582868
   ]
  },
  {
   "id": "l2841630",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675977.02190635,
    12268144.8001614
   ]
  },
  {
   "id": "l3312692",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1661279.24269266,
    12292537.7663281
   ]
  },
  {
   "id": "m1069495",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1675081.82062552,
    12283466.1707996
   ]
  },
  {
   "id": "l3179678",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680264.34197434,
    12270391.3906275
   ]
  },
  {
   "id": "m1149225",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1686610.63932425,
    12272676.1107576
   ]
  },
  {
   "id": "r42246",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673069.33294364,
    12284208.7264483
   ]
  },
  {
   "id": "l3632979",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664792.27130393,
    12289137.2261649
   ]
  },
  {
   "id": "p841985",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670223.68609299,
    12266392.0767037
   ]
  },
  {
   "id": "l3104796",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683152.39880903,
    12277932.8802985
   ]
  },
  {
   "id": "n1141476",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1683309.34524118,
    12273151.271334
   ]
  },
  {
   "id": "l2785519",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673302.21921586,
    12268144.0301134
   ]
  },
  {
   "id": "l3104122",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673195.80923176,
    12268132.0206414
   ]
  },
  {
   "id": "l3197618",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666131.88858518,
    12287015.1213309
   ]
  },
  {
   "id": "e192258",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693643.1682268,
    12274381.6441992
   ]
  },
  {
   "id": "d5534970-1_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667692.41133863,
    12279664.6486201
   ]
  },
  {
   "id": "l2841633",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667692.41133863,
    12279664.6486201
   ]
  },
  {
   "id": "l3254206",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1661025.61018042,
    12283715.9817439
   ]
  },
  {
   "id": "n1145954",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669677.59098848,
    12262532.3216921
   ]
  },
  {
   "id": "p827580",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669694.9006845,
    12262524.8383001
   ]
  },
  {
   "id": "l2955074",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1684121.84008993,
    12273758.9497986
   ]
  },
  {
   "id": "l2970845",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680254.68770233,
    12271750.1034607
   ]
  },
  {
   "id": "l3010585",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665258.13805637,
    12281055.8918854
   ]
  },
  {
   "id": "l2861219",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1684644.84194642,
    12274039.3005189
   ]
  },
  {
   "id": "l3104135",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666975.35738597,
    12259867.3207297
   ]
  },
  {
   "id": "l3254203",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668960.49197981,
    12295553.1800909
   ]
  },
  {
   "id": "l2954352",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1676066.50721843,
    12268170.4779854
   ]
  },
  {
   "id": "m1047400",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668919.92929178,
    12271577.9813486
   ]
  },
  {
   "id": "l2842379",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1682835.42165674,
    12273715.5199106
   ]
  },
  {
   "id": "l2916617",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674624.89953709,
    12287875.1011078
   ]
  },
  {
   "id": "n1136670",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669666.49082847,
    12282916.0124631
   ]
  },
  {
   "id": "l2766727",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1665771.48973684,
    12260757.7993225
   ]
  },
  {
   "id": "l2727019",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1688605.89103811,
    12274729.5666315
   ]
  },
  {
   "id": "l2801909",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1694004.90237114,
    12277496.0009381
   ]
  },
  {
   "id": "m1047831",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671541.25051022,
    12293404.4389689
   ]
  },
  {
   "id": "l2748131",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668845.05031571,
    12289370.9480211
   ]
  },
  {
   "id": "l2729427",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668721.58868359,
    12289506.3085333
   ]
  },
  {
   "id": "l2766717",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674323.63054481,
    12266416.0915518
   ]
  },
  {
   "id": "l2879064",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675046.05844948,
    12267632.9394249
   ]
  },
  {
   "id": "l3195318",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680280.53755836,
    12259421.2294652
   ]
  },
  {
   "id": "l3254204",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671893.87105455,
    12278069.1787946
   ]
  },
  {
   "id": "l2973148",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1677305.03931559,
    12283638.2888158
   ]
  },
  {
   "id": "l2801902",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674735.74139319,
    12287378.1989633
   ]
  },
  {
   "id": "l2748146",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673880.4187684,
    12268381.5080016
   ]
  },
  {
   "id": "n1139549",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667919.70247485,
    12274942.5463437
   ]
  },
  {
   "id": "n1138593",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666803.85786581,
    12284353.7903845
   ]
  },
  {
   "id": "l3197624",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668694.17825157,
    12294417.8385218
   ]
  },
  {
   "id": "m1069558",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674083.08884859,
    12286274.2696183
   ]
  },
  {
   "id": "l3197654",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672755.58753535,
    12284118.6103523
   ]
  },
  {
   "id": "l2710505",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671865.96091052,
    12293311.3696568
   ]
  },
  {
   "id": "l2879065",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669145.70900399,
    12266863.0020162
   ]
  },
  {
   "id": "m1166358",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1689110.10044658,
    12274956.4399757
   ]
  },
  {
   "id": "l2898522",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1687545.05161312,
    12275309.978024
   ]
  },
  {
   "id": "l2992556",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1692134.9718734,
    12280489.4396609
   ]
  },
  {
   "id": "196-35813",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669232.17146807,
    12281827.3038541
   ]
  },
  {
   "id": "l3064514",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1687040.71522865,
    12285337.0351854
   ]
  },
  {
   "id": "l3141402",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663669.50445489,
    12277430.940074
   ]
  },
  {
   "id": "l2859391",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662332.48813364,
    12281385.3126857
   ]
  },
  {
   "id": "l2860489",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667537.04186649,
    12261657.7110033
   ]
  },
  {
   "id": "m1026989",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668000.00045892,
    12290334.470582
   ]
  },
  {
   "id": "m1209752",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1692480.12131372,
    12273262.7193981
   ]
  },
  {
   "id": "l2710514",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670479.08807723,
    12289152.8114449
   ]
  },
  {
   "id": "l2726975",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1672472.72187109,
    12292533.2279601
   ]
  },
  {
   "id": "l3649306",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667765.6560107,
    12284493.7752806
   ]
  },
  {
   "id": "l2767407",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1682663.34050458,
    12273255.4981501
   ]
  },
  {
   "id": "l2730107",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1682208.68860015,
    12284132.8316643
   ]
  },
  {
   "id": "m4113347",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674383.09627286,
    12273210.8394621
   ]
  },
  {
   "id": "l3216339",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662493.66163779,
    12256617.7099746
   ]
  },
  {
   "id": "d5472341-1_int",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668228.04116313,
    12267636.1588809
   ]
  },
  {
   "id": "f739842",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668209.15860312,
    12267644.6089289
   ]
  },
  {
   "id": "l2897792",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673198.97134376,
    12284430.7706085
   ]
  },
  {
   "id": "m1026800",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668244.72826715,
    12281028.8787654
   ]
  },
  {
   "id": "m1026797",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668187.35969109,
    12280846.1357252
   ]
  },
  {
   "id": "l2729407",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1670067.87015685,
    12267015.9016003
   ]
  },
  {
   "id": "l3342743",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668572.36321145,
    12284135.4572003
   ]
  },
  {
   "id": "l3122818",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1662920.78023019,
    12284021.6498402
   ]
  },
  {
   "id": "m1047430",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669204.28590004,
    12274173.899175
   ]
  },
  {
   "id": "l3048203",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673072.92103964,
    12289959.4981657
   ]
  },
  {
   "id": "l2936276",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1691418.95011273,
    12274415.1208072
   ]
  },
  {
   "id": "l2860499",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674304.25236879,
    12286384.7059704
   ]
  },
  {
   "id": "p827564",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674545.89588902,
    12273316.1107582
   ]
  },
  {
   "id": "l3030205",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688940.49327842,
    12274847.0644876
   ]
  },
  {
   "id": "l3008248",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663968.54931917,
    12296076.4113234
   ]
  },
  {
   "id": "l2804250",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679564.15125369,
    12273412.0185983
   ]
  },
  {
   "id": "l2954354",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669819.75905261,
    12264362.7790379
   ]
  },
  {
   "id": "l2673321",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669792.88929259,
    12264550.28163
   ]
  },
  {
   "id": "l3197634",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663495.19917472,
    12285885.2684019
   ]
  },
  {
   "id": "l3141389",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666579.6592096,
    12287101.530547
   ]
  },
  {
   "id": "l2935559",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667622.79162657,
    12263480.537501
   ]
  },
  {
   "id": "p895087",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1676960.16840327,
    12283309.9493595
   ]
  },
  {
   "id": "l3254217",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1668312.96762721,
    12281220.0267976
   ]
  },
  {
   "id": "l3101782",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1683370.78524124,
    12282182.8817104
   ]
  },
  {
   "id": "l2745799",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665036.76564016,
    12285371.1712494
   ]
  },
  {
   "id": "l3082983",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1675027.33972946,
    12287050.355123
   ]
  },
  {
   "id": "l2691966",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674685.15988915,
    12286696.0019707
   ]
  },
  {
   "id": "n1136368",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673210.46471977,
    12284410.6510565
   ]
  },
  {
   "id": "l3197642",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1663873.44019908,
    12276942.4879776
   ]
  },
  {
   "id": "l2973157",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670514.44065326,
    12273264.4110461
   ]
  },
  {
   "id": "l2935550",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1678457.71106066,
    12274937.8318477
   ]
  },
  {
   "id": "d5865224-1_int",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668558.00263544,
    12267573.3016648
   ]
  },
  {
   "id": "l3066821",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662744.13203803,
    12279671.2513721
   ]
  },
  {
   "id": "m1009691",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662535.96102983,
    12279677.6984761
   ]
  },
  {
   "id": "l3178975",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1667933.07181886,
    12288464.6383883
   ]
  },
  {
   "id": "m1069518",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673587.96027212,
    12284638.1510887
   ]
  },
  {
   "id": "l2916618",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673383.11111993,
    12289089.3398289
   ]
  },
  {
   "id": "l2710515",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665722.9930968,
    12292820.7016244
   ]
  },
  {
   "id": "l3235258",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1667504.81044246,
    12278933.5371954
   ]
  },
  {
   "id": "l3141395",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673109.80961568,
    12277712.0239783
   ]
  },
  {
   "id": "n1136997",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1670264.75668503,
    12284216.9143523
   ]
  },
  {
   "id": "l3104123",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1670182.05025295,
    12284223.5007203
   ]
  },
  {
   "id": "190-7361",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1676925.80296323,
    12268910.6415701
   ]
  },
  {
   "id": "228-1353934-4_int",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668769.46273164,
    12285267.8496493
   ]
  },
  {
   "id": "l3645812",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668769.46273164,
    12285267.8496493
   ]
  },
  {
   "id": "l3254214",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669026.71201188,
    12276552.8477852
   ]
  },
  {
   "id": "d5686080-1_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1669694.9006845,
    12262524.8383001
   ]
  },
  {
   "id": "l2766749",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674082.99054459,
    12277507.6417701
   ]
  },
  {
   "id": "l2692660",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1686531.82818818,
    12275536.0116883
   ]
  },
  {
   "id": "l2955076",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1686425.77455608,
    12276011.9218327
   ]
  },
  {
   "id": "m1125979",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683027.31516092,
    12277971.8824105
   ]
  },
  {
   "id": "l3160114",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1675402.04180981,
    12286314.6397943
   ]
  },
  {
   "id": "l3235245",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672012.90081466,
    12279688.1309881
   ]
  },
  {
   "id": "m1026876",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1663073.92147833,
    12284758.0205288
   ]
  },
  {
   "id": "l2785535",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673622.85819216,
    12287570.7887875
   ]
  },
  {
   "id": "l2973150",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671837.56334249,
    12286491.8204665
   ]
  },
  {
   "id": "l3160113",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1674280.79867277,
    12288864.4489487
   ]
  },
  {
   "id": "l2710518",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663138.08531839,
    12276338.229673
   ]
  },
  {
   "id": "l3195310",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667317.04161028,
    12263268.8398368
   ]
  },
  {
   "id": "l3142098",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683368.81096923,
    12272369.1114613
   ]
  },
  {
   "id": "m1026784",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1667998.89863492,
    12280429.6749248
   ]
  },
  {
   "id": "l2897771",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1679976.39727007,
    12271675.2695407
   ]
  },
  {
   "id": "l2917255",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683121.387993,
    12278254.8095148
   ]
  },
  {
   "id": "l3254215",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674907.83073735,
    12271214.6210922
   ]
  },
  {
   "id": "l2989571",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1661645.232581,
    12293553.963449
   ]
  },
  {
   "id": "l3179699",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1680608.49199066,
    12266361.8605117
   ]
  },
  {
   "id": "l3029507",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1666090.99821714,
    12260675.3714184
   ]
  },
  {
   "id": "l2748124",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1673313.60199987,
    12292567.3517361
   ]
  },
  {
   "id": "d5958866-1_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1682656.66812057,
    12272704.4100216
   ]
  },
  {
   "id": "l2861218",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1682656.66812057,
    12272704.4100216
   ]
  },
  {
   "id": "l0247162",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668209.15860312,
    12267644.6089289
   ]
  },
  {
   "id": "l2935552",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679769.45915788,
    12272277.7583732
   ]
  },
  {
   "id": "l3216350",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663676.83219889,
    12276741.3170334
   ]
  },
  {
   "id": "l3197660",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1671626.5988623,
    12290731.9587104
   ]
  },
  {
   "id": "m1026880",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664417.63066358,
    12284934.734257
   ]
  },
  {
   "id": "l2822860",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668040.32967496,
    12294429.4097219
   ]
  },
  {
   "id": "l3101787",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664142.92832733,
    12294990.3200584
   ]
  },
  {
   "id": "l3027132",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664254.24941543,
    12294927.9215943
   ]
  },
  {
   "id": "l3179673",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1687076.12105269,
    12275926.9011606
   ]
  },
  {
   "id": "l2879092",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1662843.14874212,
    12276407.7592731
   ]
  },
  {
   "id": "l2803199",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1679631.80898175,
    12279453.9176119
   ]
  },
  {
   "id": "l3254208",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1674489.89947296,
    12280689.9306691
   ]
  },
  {
   "id": "m1027014",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666525.80090555,
    12292390.351288
   ]
  },
  {
   "id": "m1047433",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668919.61389978,
    12274519.6548233
   ]
  },
  {
   "id": "l2991905",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673674.84872021,
    12274910.5156237
   ]
  },
  {
   "id": "l2935560",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1665680.03015276,
    12278080.4796586
   ]
  },
  {
   "id": "l3085400",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1673321.18779188,
    12270112.3260512
   ]
  },
  {
   "id": "l2764403",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1672416.66401503,
    12283881.988528
   ]
  },
  {
   "id": "m1108535",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680184.17096627,
    12283418.8701916
   ]
  },
  {
   "id": "l2785521",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1668900.80097176,
    12283695.7393119
   ]
  },
  {
   "id": "l3216988",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1681260.34991127,
    12278023.6312746
   ]
  },
  {
   "id": "l3649305",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1668011.94849093,
    12285525.8812656
   ]
  },
  {
   "id": "l2983432",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1669626.09607643,
    12285173.3057772
   ]
  },
  {
   "id": "l3315860",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1660730.75142815,
    12282591.2774868
   ]
  },
  {
   "id": "m1125966",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1681830.5827438,
    12277876.5275304
   ]
  },
  {
   "id": "l2729423",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675517.83982592,
    12285905.8712819
   ]
  },
  {
   "id": "d6140776-1_int",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667706.53434665,
    12279688.8887481
   ]
  },
  {
   "id": "l2673307",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677027.62133133,
    12277198.9794978
   ]
  },
  {
   "id": "l2685809",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1670621.32167736,
    12282377.8390226
   ]
  },
  {
   "id": "l3254209",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1672165.8003988,
    12279878.3615163
   ]
  },
  {
   "id": "l2860477",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666589.98522561,
    12287350.2355713
   ]
  },
  {
   "id": "p827548",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673222.96161578,
    12284388.7784165
   ]
  },
  {
   "id": "l3048946",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1688896.37935838,
    12277121.9214497
   ]
  },
  {
   "id": "l2839331",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1665165.44967228,
    12293747.6960572
   ]
  },
  {
   "id": "l2973180",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668487.94465137,
    12277459.8291621
   ]
  },
  {
   "id": "l3066806",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679076.28078924,
    12275088.3885198
   ]
  },
  {
   "id": "l2785529",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1666311.35072935,
    12284236.6284004
   ]
  },
  {
   "id": "l3177894",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1661491.53018086,
    12293122.1672246
   ]
  },
  {
   "id": "l2731712",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1664457.12839162,
    12292771.2219443
   ]
  },
  {
   "id": "l2917310",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1683759.4301056,
    12272392.0900213
   ]
  },
  {
   "id": "d5682346-3_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674595.98996906,
    12284047.1679202
   ]
  },
  {
   "id": "l3085394",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1679334.70971748,
    12273164.980646
   ]
  },
  {
   "id": "l3236004",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1683587.45135344,
    12277404.631466
   ]
  },
  {
   "id": "l2879066",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1668457.69159535,
    12289125.7000209
   ]
  },
  {
   "id": "l3048214",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1667533.56026649,
    12263563.9402531
   ]
  },
  {
   "id": "l3120504",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1662161.57024548,
    12294162.3832896
   ]
  },
  {
   "id": "p827537",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1666442.04180147,
    12277432.414634
   ]
  },
  {
   "id": "228-979371-2_int",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1675277.1301937,
    12272246.0348532
   ]
  },
  {
   "id": "l2785543",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1663855.83149506,
    12292947.6981045
   ]
  },
  {
   "id": "m1047837",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1669488.11822031,
    12294911.4106183
   ]
  },
  {
   "id": "l2916602",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1676810.45960313,
    12283160.5887194
   ]
  },
  {
   "id": "d6140778-1_int",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1666671.36045768,
    12259988.9309698
   ]
  },
  {
   "id": "l2766748",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1664530.64749569,
    12284925.428145
   ]
  },
  {
   "id": "regxfmr_190-8581",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1680603.55221466,
    12282881.7862871
   ]
  },
  {
   "id": "l3104129",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1671564.51988624,
    12283260.1993435
   ]
  },
  {
   "id": "m1027110",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663090.59219835,
    12295114.3674185
   ]
  },
  {
   "id": "l3047058",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1663660.10413488,
    12278329.1560109
   ]
  },
  {
   "id": "l2801949",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662686.80851797,
    12292567.2452401
   ]
  },
  {
   "id": "l2710525",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1662192.01990951,
    12282667.3320149
   ]
  },
  {
   "id": "l3197640",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1670101.89153288,
    12281891.3284302
   ]
  },
  {
   "id": "l3010561",
   "phases": "A",
   "vn_kv": 12.47,
   "xy": [
    1673088.73569566,
    12278665.7366192
   ]
  },
  {
   "id": "l3141390",
   "phases": "B",
   "vn_kv": 12.47,
   "xy": [
    1662711.970246,
    12256762.1390308
   ]
  },
  {
   "id": "d5746546-1_int",
   "phases": "C",
   "vn_kv": 12.47,
   "xy": [
    1677018.75349132,
    12277674.3940262
   ]
  },
  {
   "id": "d5956499-2_int",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1674082.99054459,
    12277507.6417701
   ]
  },
  {
   "id": "l2823592_cap",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693402.24969858,
    12276340.998569
   ]
  },
  {
   "id": "q16642_cap",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1673205.82395177,
    12284340.2531045
   ]
  },
  {
   "id": "q16483_cap",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1687160.67068476,
    12275419.6402321
   ]
  },
  {
   "id": "regxfmr_hvmv_sub_lsb",
   "phases": "ABC",
   "vn_kv": 12.47,
   "xy": [
    1693840.0,
    12277577.7570982
   ]
  },
  {
   "id": "hvmv_sub_hsb",
   "phases": "ABC",
   "vn_kv": 115.0,
   "xy": [
    1693810.0,
    12277577.7570982
   ]
  }
 ],
 "lines": [
  {
   "id": "hvmv_sub_connector",
   "from_bus": "_hvmv_sub_lsb",
   "to_bus": "hvmv_sub_48332",
   "phases": "ABC",
   "length_km": 0.001,
   "linecode": "inline_hvmv_sub_connector"
  },
  {
   "id": "ln5502549-1",
   "from_bus": "m1009763",
   "to_bus": "l2673322",
   "phases": "B",
   "length_km": 0.032175613,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6259988-1",
   "from_bus": "m1069148",
   "to_bus": "l2673309",
   "phases": "C",
   "length_km": 0.10723408,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6077796-1",
   "from_bus": "m1069588",
   "to_bus": "l2804270",
   "phases": "B",
   "length_km": 0.011446341,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5835135-2",
   "from_bus": "m3036164",
   "to_bus": "l2935553",
   "phases": "B",
   "length_km": 0.047751634,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5896826-1",
   "from_bus": "m1209749",
   "to_bus": "l2748840",
   "phases": "B",
   "length_km": 0.20318135,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5714038-1",
   "from_bus": "m1108264",
   "to_bus": "m1108263",
   "phases": "B",
   "length_km": 0.099994301,
   "linecode": "1ph-x4_acsrx4_wpal"
  },
  {
   "id": "ln5653457-1",
   "from_bus": "l3085398",
   "to_bus": "m1026891",
   "phases": "ABC",
   "length_km": 0.085708298,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln5835173-1",
   "from_bus": "l3216367",
   "to_bus": "m1069468",
   "phases": "ABC",
   "length_km": 0.04134682,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln6321415-1",
   "from_bus": "m1142800",
   "to_bus": "m1142799",
   "phases": "B",
   "length_km": 0.093302869,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5565092-1",
   "from_bus": "m1047592",
   "to_bus": "p827512",
   "phases": "C",
   "length_km": 0.003656151,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6073648-1",
   "from_bus": "m1047339",
   "to_bus": "p895104",
   "phases": "A",
   "length_km": 0.007739728,
   "linecode": "1ph-4_wpalxx2_wpal"
  },
  {
   "id": "ln5774457-1",
   "from_bus": "m1026915",
   "to_bus": "m1026920",
   "phases": "ABC",
   "length_km": 0.04084655,
   "linecode": "3ph_h-4_acsr2_acsr2_acsr4_wpal"
  },
  {
   "id": "ln5534966-3",
   "from_bus": "n1138596",
   "to_bus": "l3254207",
   "phases": "A",
   "length_km": 0.024491351,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5859996-1",
   "from_bus": "m1069464",
   "to_bus": "p873787",
   "phases": "B",
   "length_km": 0.006235546,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6138610-2",
   "from_bus": "n1144665",
   "to_bus": "m1047515",
   "phases": "ABC",
   "length_km": 0.02738852,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_wpal"
  },
  {
   "id": "ln6258435-3",
   "from_bus": "n1137002",
   "to_bus": "m1047707",
   "phases": "A",
   "length_km": 0.092480965,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5804790-1",
   "from_bus": "l2729406",
   "to_bus": "l2897768",
   "phases": "C",
   "length_km": 0.19477261,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6900591-14",
   "from_bus": "l3649301",
   "to_bus": "l3649302",
   "phases": "A",
   "length_km": 0.063060497,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6409873-1",
   "from_bus": "l2970842",
   "to_bus": "m1089113",
   "phases": "B",
   "length_km": 0.071877523,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6014135-1",
   "from_bus": "m1047312",
   "to_bus": "p893163",
   "phases": "A",
   "length_km": 0.004144648,
   "linecode": "1ph-4_wpalxx4_acsr"
  },
  {
   "id": "ln6077784-1",
   "from_bus": "l2822871",
   "to_bus": "m1026872",
   "phases": "ABC",
   "length_km": 0.060144485,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln5744338-1",
   "from_bus": "m1026312",
   "to_bus": "l2973163",
   "phases": "B",
   "length_km": 0.053487035,
   "linecode": "1ph-x4_acsrx4_wpal"
  },
  {
   "id": "ln6991381-4",
   "from_bus": "l3728038",
   "to_bus": "l3728039",
   "phases": "A",
   "length_km": 0.079108815,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5774480-1",
   "from_bus": "m1069567",
   "to_bus": "m1069582",
   "phases": "B",
   "length_km": 0.1529554,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5986938-3",
   "from_bus": "n1140830",
   "to_bus": "l3216351",
   "phases": "A",
   "length_km": 0.00873965,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5894230-1",
   "from_bus": "l2952007",
   "to_bus": "l2861158",
   "phases": "C",
   "length_km": 0.12654648,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5683858-3",
   "from_bus": "n1140827",
   "to_bus": "m1026726",
   "phases": "ABC",
   "length_km": 0.017268995,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln5920279-5",
   "from_bus": "l2730106",
   "to_bus": "n1142099",
   "phases": "ABC",
   "length_km": 0.022369032,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6439600-1",
   "from_bus": "m1026658",
   "to_bus": "l3172805",
   "phases": "A",
   "length_km": 0.10668036,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5589097-1",
   "from_bus": "p895112",
   "to_bus": "l3048962",
   "phases": "A",
   "length_km": 0.025604159,
   "linecode": "1ph-2_acsrxx4_acsr"
  },
  {
   "id": "ln5651975-1",
   "from_bus": "l2991914",
   "to_bus": "m1047503",
   "phases": "ABC",
   "length_km": 0.035650057,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln5865236-1",
   "from_bus": "m1047751",
   "to_bus": "l2973154",
   "phases": "A",
   "length_km": 0.00930772,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5593232-1",
   "from_bus": "l3010565",
   "to_bus": "l2897775",
   "phases": "C",
   "length_km": 0.14082596,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln5740283-1",
   "from_bus": "m1125955",
   "to_bus": "m1125957",
   "phases": "C",
   "length_km": 0.00682612,
   "linecode": "1ph-xx4_wpal4_wpal"
  },
  {
   "id": "ln6106559-1",
   "from_bus": "m1069640",
   "to_bus": "l2804269",
   "phases": "B",
   "length_km": 0.10114503,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5714056-3",
   "from_bus": "m1026702",
   "to_bus": "n1139551",
   "phases": "ABC",
   "length_km": 0.12873466,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_wpal"
  },
  {
   "id": "ln5985355-3",
   "from_bus": "n1136355",
   "to_bus": "l2783231",
   "phases": "B",
   "length_km": 0.072454801,
   "linecode": "1ph-x4_wpalx4_wpal"
  },
  {
   "id": "ln5531956-1",
   "from_bus": "l2748143",
   "to_bus": "l3251854",
   "phases": "A",
   "length_km": 0.067056078,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5650048-1",
   "from_bus": "m1069610",
   "to_bus": "m1069600",
   "phases": "B",
   "length_km": 0.060959705,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6290203-1",
   "from_bus": "m1069424",
   "to_bus": "l2935549",
   "phases": "ABC",
   "length_km": 0.088596305,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln6134414-1",
   "from_bus": "p895089",
   "to_bus": "l3235242",
   "phases": "C",
   "length_km": 0.060507038,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln6259998-2",
   "from_bus": "m1026795",
   "to_bus": "n1140522",
   "phases": "C",
   "length_km": 0.013557509,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln6078767-1",
   "from_bus": "l3030199",
   "to_bus": "m1125934",
   "phases": "ABC",
   "length_km": 0.029294768,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6017300-1",
   "from_bus": "m1069189",
   "to_bus": "l2860487",
   "phases": "C",
   "length_km": 0.086987129,
   "linecode": "1ph-xx4_wpal4_wpal"
  },
  {
   "id": "ln8979257-2",
   "from_bus": "221-312488",
   "to_bus": "m1089183",
   "phases": "ABC",
   "length_km": 0.013516796,
   "linecode": "3p_1/0_axnj_db"
  },
  {
   "id": "ln81048109-1",
   "from_bus": "m1108464",
   "to_bus": "l3102286",
   "phases": "B",
   "length_km": 0.10745557,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "293471",
   "from_bus": "f739845",
   "to_bus": "293471",
   "phases": "ABC",
   "length_km": 0.03048,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln5534965-2",
   "from_bus": "p827499",
   "to_bus": "n1139254",
   "phases": "A",
   "length_km": 0.006376053,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5655683-1",
   "from_bus": "m1026657",
   "to_bus": "m1026656",
   "phases": "A",
   "length_km": 0.006010467,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5686247-1",
   "from_bus": "m1108299",
   "to_bus": "m1108300",
   "phases": "B",
   "length_km": 0.006796901,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6048642-1",
   "from_bus": "l3198355",
   "to_bus": "l2805037",
   "phases": "B",
   "length_km": 0.11081571,
   "linecode": "1ph-x4_wpalx4_wpal"
  },
  {
   "id": "ln5928544-3",
   "from_bus": "n1137994",
   "to_bus": "m1069484",
   "phases": "C",
   "length_km": 0.05637094,
   "linecode": "1ph-xx4_wpal4_acsr"
  },
  {
   "id": "ln6108172-1",
   "from_bus": "l2860504",
   "to_bus": "l2860493",
   "phases": "A",
   "length_km": 0.20838125,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5532754-1",
   "from_bus": "m1026783",
   "to_bus": "m1026780",
   "phases": "ABC",
   "length_km": 0.017916335,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_wpal"
  },
  {
   "id": "ln5591834-1",
   "from_bus": "p895111",
   "to_bus": "l2895496",
   "phases": "C",
   "length_km": 0.069855343,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln6347196-2",
   "from_bus": "n1140819",
   "to_bus": "m1026700",
   "phases": "ABC",
   "length_km": 0.026930613,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_wpal"
  },
  {
   "id": "ln5532741-1",
   "from_bus": "m1089173",
   "to_bus": "l2935551",
   "phases": "C",
   "length_km": 0.060857652,
   "linecode": "1ph-xx4_wpal4_wpal"
  },
  {
   "id": "ln5804803-1",
   "from_bus": "m1026344",
   "to_bus": "m1026364",
   "phases": "A",
   "length_km": 0.29464985,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6169248-1",
   "from_bus": "l2879070",
   "to_bus": "l3216345",
   "phases": "ABC",
   "length_km": 0.089300859,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln5532786-2",
   "from_bus": "m1069428",
   "to_bus": "n1139257",
   "phases": "B",
   "length_km": 0.016476581,
   "linecode": "1ph-x2_acsrx1/0_tpx"
  },
  {
   "id": "ln5744339-1",
   "from_bus": "l2991919",
   "to_bus": "m1026361",
   "phases": "A",
   "length_km": 0.085291161,
   "linecode": "1ph-4_wpalxx4_acsr"
  },
  {
   "id": "ln5531255-3",
   "from_bus": "n1147857",
   "to_bus": "m1009742",
   "phases": "A",
   "length_km": 0.054752983,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5926308-2",
   "from_bus": "q14412",
   "to_bus": "m1047325",
   "phases": "ABC",
   "length_km": 0.033944982,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln5683856-3",
   "from_bus": "n1139263",
   "to_bus": "l3048227",
   "phases": "A",
   "length_km": 0.025986896,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6171502-1",
   "from_bus": "p827506",
   "to_bus": "m1069469",
   "phases": "A",
   "length_km": 0.007050168,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5593228-1",
   "from_bus": "m1027019",
   "to_bus": "l2785522",
   "phases": "B",
   "length_km": 0.060390635,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6380800-1",
   "from_bus": "l3216338",
   "to_bus": "l2973146",
   "phases": "B",
   "length_km": 0.058581136,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6199525-2",
   "from_bus": "m3037452",
   "to_bus": "l2973164",
   "phases": "A",
   "length_km": 0.071451786,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5772710-2",
   "from_bus": "l3120376",
   "to_bus": "m1026925",
   "phases": "A",
   "length_km": 0.089332548,
   "linecode": "1ph-4_acsrxx4_wpal"
  },
  {
   "id": "ln8961760-1",
   "from_bus": "m1047612",
   "to_bus": "p828360",
   "phases": "C",
   "length_km": 0.005371644,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "ln6047556-1",
   "from_bus": "m1089195",
   "to_bus": "l3141393",
   "phases": "C",
   "length_km": 0.11273397,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln6138603-1",
   "from_bus": "m1026946",
   "to_bus": "m1026940",
   "phases": "B",
   "length_km": 0.12856984,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6108139-1",
   "from_bus": "m1047471",
   "to_bus": "l3216349",
   "phases": "B",
   "length_km": 0.0183997,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6388581-2",
   "from_bus": "m1047401",
   "to_bus": "l2748132",
   "phases": "A",
   "length_km": 0.056056234,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5774460-1",
   "from_bus": "l3122820",
   "to_bus": "l3141398",
   "phases": "A",
   "length_km": 0.059408725,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5624387-1",
   "from_bus": "m1108360",
   "to_bus": "l3048968",
   "phases": "C",
   "length_km": 0.05497669,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6137087-1",
   "from_bus": "l2801950",
   "to_bus": "m1069224",
   "phases": "C",
   "length_km": 0.032899004,
   "linecode": "1ph-xx4_acsr1/0_tpx"
  },
  {
   "id": "ln6077809-1",
   "from_bus": "l2766746",
   "to_bus": "m1027073",
   "phases": "C",
   "length_km": 0.11047955,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln6440079-1",
   "from_bus": "l2895496",
   "to_bus": "m1142873",
   "phases": "C",
   "length_km": 0.050561264,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln5804794-1",
   "from_bus": "m1069181",
   "to_bus": "l2973151",
   "phases": "A",
   "length_km": 0.075432644,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5654484-1",
   "from_bus": "l3179682",
   "to_bus": "l2786274",
   "phases": "C",
   "length_km": 0.027728997,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5774465-1",
   "from_bus": "l3066816",
   "to_bus": "m1026667",
   "phases": "A",
   "length_km": 0.12146238,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5473349-1",
   "from_bus": "m1108529",
   "to_bus": "m1108532",
   "phases": "ABC",
   "length_km": 0.024808926,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6169253-1",
   "from_bus": "l2766723",
   "to_bus": "l3122822",
   "phases": "A",
   "length_km": 0.057158143,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6350536-1",
   "from_bus": "l2673312",
   "to_bus": "l3235247",
   "phases": "A",
   "length_km": 0.16625327,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6048523-1",
   "from_bus": "m1166391",
   "to_bus": "l3254873",
   "phases": "C",
   "length_km": 0.1061747,
   "linecode": "1ph-xx4_wpal4_acsr"
  },
  {
   "id": "ln5594152-1",
   "from_bus": "l2861157",
   "to_bus": "p901951",
   "phases": "C",
   "length_km": 0.12134881,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln5865248-1",
   "from_bus": "m1047346",
   "to_bus": "m1047345",
   "phases": "ABC",
   "length_km": 0.043145742,
   "linecode": "3ph_h-4_wpal4_wpal4_wpal4_acsr"
  },
  {
   "id": "ln6046143-1",
   "from_bus": "l2989596",
   "to_bus": "l2822873",
   "phases": "B",
   "length_km": 0.088615313,
   "linecode": "1ph-x4_wpalx4_acsr"
  },
  {
   "id": "ln5803287-1",
   "from_bus": "m1108328",
   "to_bus": "l2875754",
   "phases": "C",
   "length_km": 0.021267162,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln5589094-1",
   "from_bus": "l2786204",
   "to_bus": "m1209819",
   "phases": "C",
   "length_km": 0.072043559,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5954983-1",
   "from_bus": "p901972",
   "to_bus": "m1009726",
   "phases": "A",
   "length_km": 0.090083252,
   "linecode": "1ph-4_wpalxx4_wpal"
  },
  {
   "id": "ln5924696-2",
   "from_bus": "m1047702",
   "to_bus": "n1137001",
   "phases": "A",
   "length_km": 0.042663027,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6506311-4",
   "from_bus": "l2767340",
   "to_bus": "m3037449",
   "phases": "ABC",
   "length_km": 0.001937451,
   "linecode": "3ph_h-4_wpal4_wpal4_wpal4_wpal"
  },
  {
   "id": "ln5653493-1",
   "from_bus": "m1047457",
   "to_bus": "l2710546",
   "phases": "B",
   "length_km": 0.040119548,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5684836-1",
   "from_bus": "l2674027",
   "to_bus": "l2692633",
   "phases": "ABC",
   "length_km": 0.067881777,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln5715016-3",
   "from_bus": "n1142108",
   "to_bus": "l2674051",
   "phases": "A",
   "length_km": 0.073678618,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6138614-1",
   "from_bus": "m1069135",
   "to_bus": "r18242",
   "phases": "ABC",
   "length_km": 0.070990263,
   "linecode": "3ph_h-4_wpal4_wpal4_wpal4_wpal"
  },
  {
   "id": "ln6077781-2",
   "from_bus": "m1047534",
   "to_bus": "n1136663",
   "phases": "ABC",
   "length_km": 0.11473566,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln5675121-1",
   "from_bus": "m1108508",
   "to_bus": "l3097861",
   "phases": "C",
   "length_km": 0.091439774,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln5773046-1",
   "from_bus": "m1069560",
   "to_bus": "m1069567",
   "phases": "B",
   "length_km": 0.081428218,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6380809-2",
   "from_bus": "l2973153",
   "to_bus": "n1136998",
   "phases": "ABC",
   "length_km": 0.010528536,
   "linecode": "3ph_h-4_wpal4_wpal4_wpal4_wpal"
  },
  {
   "id": "ln6018326-1",
   "from_bus": "l2898515",
   "to_bus": "m1166387",
   "phases": "C",
   "length_km": 0.059605868,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5472356-1",
   "from_bus": "m1047442",
   "to_bus": "l3235250",
   "phases": "B",
   "length_km": 0.064500287,
   "linecode": "1ph-x4_wpalx4_wpal"
  },
  {
   "id": "ln6139641-1",
   "from_bus": "m1142871",
   "to_bus": "m1142874",
   "phases": "ABC",
   "length_km": 0.038152689,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6018341-1",
   "from_bus": "l2955081",
   "to_bus": "m1108315",
   "phases": "ABC",
   "length_km": 0.094684869,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6017302-1",
   "from_bus": "l2973162",
   "to_bus": "m1026333",
   "phases": "ABC",
   "length_km": 0.053150629,
   "linecode": "3ph_h-4_wpal4_wpal4_wpal4_acsr"
  },
  {
   "id": "ln6199505-1",
   "from_bus": "m1009832",
   "to_bus": "l2860479",
   "phases": "B",
   "length_km": 0.036046786,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5682327-1",
   "from_bus": "m1026854",
   "to_bus": "p901894",
   "phases": "A",
   "length_km": 0.005924616,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6290243-1",
   "from_bus": "m1026485",
   "to_bus": "m1026492",
   "phases": "B",
   "length_km": 0.065907247,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6413567-3",
   "from_bus": "n1139541",
   "to_bus": "d6413567-3_int",
   "phases": "ABC",
   "length_km": 0.014966786,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_wpal"
  },
  {
   "id": "ln5591731-3",
   "from_bus": "m4122658",
   "to_bus": "l2933135",
   "phases": "ABC",
   "length_km": 0.001669181,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln5653470-1",
   "from_bus": "m1026702",
   "to_bus": "l2729414",
   "phases": "ABC",
   "length_km": 0.049898074,
   "linecode": "3ph_h-2_acsr2_acsr2_acsr2_acsr"
  },
  {
   "id": "ln6017316-1",
   "from_bus": "l2729430",
   "to_bus": "l2766742",
   "phases": "B",
   "length_km": 0.10864125,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5926299-1",
   "from_bus": "m1026972",
   "to_bus": "l2860483",
   "phases": "B",
   "length_km": 0.060677138,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5683831-1",
   "from_bus": "l2860490",
   "to_bus": "l3104134",
   "phases": "ABC",
   "length_km": 0.063357888,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln6352700-1",
   "from_bus": "m1089144",
   "to_bus": "p827522",
   "phases": "A",
   "length_km": 0.002591741,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6047570-1",
   "from_bus": "m1089118",
   "to_bus": "l3048208",
   "phases": "A",
   "length_km": 0.045297024,
   "linecode": "1ph-4_acsrxx4_wpal"
  },
  {
   "id": "ln5624342-1",
   "from_bus": "m1108505",
   "to_bus": "l2955047",
   "phases": "ABC",
   "length_km": 0.05456149,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6259992-1",
   "from_bus": "m1089148",
   "to_bus": "l2766721",
   "phases": "A",
   "length_km": 0.048405189,
   "linecode": "1ph-4_acsrxx1/0_tpx"
  },
  {
   "id": "ln5841919-1",
   "from_bus": "m1026745",
   "to_bus": "l3029183",
   "phases": "B",
   "length_km": 0.091016527,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6380811-1",
   "from_bus": "l2710512",
   "to_bus": "m1047828",
   "phases": "B",
   "length_km": 0.14521686,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5683832-1",
   "from_bus": "m1047342",
   "to_bus": "l3197645",
   "phases": "A",
   "length_km": 0.073698058,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6077778-1",
   "from_bus": "m1069192",
   "to_bus": "l3235253",
   "phases": "A",
   "length_km": 0.081541574,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5561442-2",
   "from_bus": "l3214071",
   "to_bus": "m1125952",
   "phases": "ABC",
   "length_km": 0.053927476,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6259983-1",
   "from_bus": "m1027101",
   "to_bus": "l2860480",
   "phases": "B",
   "length_km": 0.16390608,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5865244-1",
   "from_bus": "l2710517",
   "to_bus": "m1026646",
   "phases": "A",
   "length_km": 0.048809326,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6350555-1",
   "from_bus": "m1069662",
   "to_bus": "l2935547",
   "phases": "B",
   "length_km": 0.061176171,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5714039-1",
   "from_bus": "m1026931",
   "to_bus": "l3216336",
   "phases": "A",
   "length_km": 0.049186375,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5889821-1",
   "from_bus": "l3142049",
   "to_bus": "m1108493",
   "phases": "ABC",
   "length_km": 0.084670171,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln5804791-1",
   "from_bus": "m1069169",
   "to_bus": "l3010556",
   "phases": "ABC",
   "length_km": 0.073355839,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_wpal"
  },
  {
   "id": "ln5653486-1",
   "from_bus": "l2991933",
   "to_bus": "l3122837",
   "phases": "C",
   "length_km": 0.083273252,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5926286-1",
   "from_bus": "l3216336",
   "to_bus": "l2691936",
   "phases": "A",
   "length_km": 0.066949476,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6318859-1",
   "from_bus": "l2897772",
   "to_bus": "l3101814",
   "phases": "A",
   "length_km": 0.056445275,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5926316-1",
   "from_bus": "l2766732",
   "to_bus": "m1026485",
   "phases": "B",
   "length_km": 0.013733074,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5591703-1",
   "from_bus": "l2804269",
   "to_bus": "l2989564",
   "phases": "B",
   "length_km": 0.062072526,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5531333-1",
   "from_bus": "m1126016",
   "to_bus": "l3120534",
   "phases": "A",
   "length_km": 0.035538915,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6047581-1",
   "from_bus": "m1026330",
   "to_bus": "l2766726",
   "phases": "B",
   "length_km": 0.030088055,
   "linecode": "1ph-x4_wpalx4_wpal"
  },
  {
   "id": "ln6349077-1",
   "from_bus": "p901912",
   "to_bus": "l3195365",
   "phases": "B",
   "length_km": 0.037424079,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6350574-1",
   "from_bus": "m1108381",
   "to_bus": "l3254237",
   "phases": "ABC",
   "length_km": 0.075954944,
   "linecode": "3ph_h-4_acsr2_acsr2_acsr4_acsr"
  },
  {
   "id": "ln6320343-1",
   "from_bus": "l2804262",
   "to_bus": "l2841639",
   "phases": "A",
   "length_km": 0.074677313,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln81048100-5",
   "from_bus": "n1230123",
   "to_bus": "l2708744",
   "phases": "B",
   "length_km": 0.055803273,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "ln6348946-1",
   "from_bus": "m1069519",
   "to_bus": "p901927",
   "phases": "B",
   "length_km": 0.008238711,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5744351-1",
   "from_bus": "l2897790",
   "to_bus": "l2935566",
   "phases": "C",
   "length_km": 0.070433661,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln5472342-1",
   "from_bus": "m1026931",
   "to_bus": "l3216337",
   "phases": "A",
   "length_km": 0.056331403,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5621849-1",
   "from_bus": "p901931",
   "to_bus": "m1069548",
   "phases": "C",
   "length_km": 0.004854897,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln6379375-1",
   "from_bus": "m1010013",
   "to_bus": "l3120503",
   "phases": "A",
   "length_km": 0.0548288,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6028890-1",
   "from_bus": "m1089145",
   "to_bus": "l3215385",
   "phases": "ABC",
   "length_km": 0.035965867,
   "linecode": "3ph_h-2_acsr2_acsr2_acsr2_acsr"
  },
  {
   "id": "ln6380822-1",
   "from_bus": "m1026854",
   "to_bus": "m1026852",
   "phases": "ABC",
   "length_km": 0.13122769,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln5835131-1",
   "from_bus": "l2935549",
   "to_bus": "m1069420",
   "phases": "ABC",
   "length_km": 0.096022455,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln5803262-7",
   "from_bus": "l3157708",
   "to_bus": "n1137991",
   "phases": "C",
   "length_km": 0.014131659,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln81048089-1",
   "from_bus": "m1108413",
   "to_bus": "m1108460",
   "phases": "A",
   "length_km": 0.14609518,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "ln6201699-1",
   "from_bus": "p827532",
   "to_bus": "m1047326",
   "phases": "A",
   "length_km": 0.007292708,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5746548-1",
   "from_bus": "e182732",
   "to_bus": "m1026760",
   "phases": "ABC",
   "length_km": 0.009180368,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln5835174-1",
   "from_bus": "l3048205",
   "to_bus": "m1108361",
   "phases": "C",
   "length_km": 0.19593419,
   "linecode": "1ph-xx4_acsr4_wpal"
  },
  {
   "id": "ln6505947-4",
   "from_bus": "m3036169",
   "to_bus": "l2673317",
   "phases": "A",
   "length_km": 0.002598078,
   "linecode": "1ph-4_acsrxx4_wpal"
  },
  {
   "id": "ln5683833-1",
   "from_bus": "l3178981",
   "to_bus": "m1047368",
   "phases": "B",
   "length_km": 0.21679755,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5561439-3",
   "from_bus": "m1069519",
   "to_bus": "n1136354",
   "phases": "ABC",
   "length_km": 0.15125949,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6109190-1",
   "from_bus": "l2879794",
   "to_bus": "m1142811",
   "phases": "A",
   "length_km": 0.033755992,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6258435-2",
   "from_bus": "m1047702",
   "to_bus": "n1137002",
   "phases": "A",
   "length_km": 0.018939349,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5804819-1",
   "from_bus": "m1069565",
   "to_bus": "l2785536",
   "phases": "B",
   "length_km": 0.1850108,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5593215-1",
   "from_bus": "l3104114",
   "to_bus": "m1009824",
   "phases": "B",
   "length_km": 0.055545084,
   "linecode": "1ph-x4_wpalx4_wpal"
  },
  {
   "id": "ln5833717-1",
   "from_bus": "l2745848",
   "to_bus": "l2673308",
   "phases": "ABC",
   "length_km": 0.057554467,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln6199557-1",
   "from_bus": "l2673308",
   "to_bus": "l2991939",
   "phases": "ABC",
   "length_km": 0.11260967,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln5744332-1",
   "from_bus": "l2916606",
   "to_bus": "l2822864",
   "phases": "C",
   "length_km": 0.061698468,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5558790-1",
   "from_bus": "m1142851",
   "to_bus": "196-31070",
   "phases": "ABC",
   "length_km": 0.01385607,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6078692-1",
   "from_bus": "m1209822",
   "to_bus": "m1209823",
   "phases": "C",
   "length_km": 0.056983029,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5956482-1",
   "from_bus": "m1069550",
   "to_bus": "m1069551",
   "phases": "B",
   "length_km": 0.004148354,
   "linecode": "1ph-x4_wpalx4_wpal"
  },
  {
   "id": "ln5593225-1",
   "from_bus": "l2860483",
   "to_bus": "l3141397",
   "phases": "B",
   "length_km": 0.076050673,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6900591-26",
   "from_bus": "l3649299",
   "to_bus": "m3772794",
   "phases": "A",
   "length_km": 0.003878988,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5952393-1",
   "from_bus": "p895106",
   "to_bus": "l3048887",
   "phases": "B",
   "length_km": 0.040161258,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6350531-1",
   "from_bus": "m1047824",
   "to_bus": "m1047834",
   "phases": "B",
   "length_km": 0.41574814,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5965099-10",
   "from_bus": "m1069350",
   "to_bus": "n1144668",
   "phases": "ABC",
   "length_km": 0.026748079,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln6047568-1",
   "from_bus": "l2879072",
   "to_bus": "m1047441",
   "phases": "B",
   "length_km": 0.2303486,
   "linecode": "1ph-x4_wpalx4_acsr"
  },
  {
   "id": "ln5926292-1",
   "from_bus": "m1108274",
   "to_bus": "m1108269",
   "phases": "B",
   "length_km": 0.061288054,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6380806-1",
   "from_bus": "l3235244",
   "to_bus": "m1069398",
   "phases": "A",
   "length_km": 0.062895843,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6341781-3",
   "from_bus": "n1147862",
   "to_bus": "l2685805",
   "phases": "A",
   "length_km": 0.089366154,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln8979367-1",
   "from_bus": "m1069247",
   "to_bus": "m1069248",
   "phases": "A",
   "length_km": 0.12279504,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "ln6018340-1",
   "from_bus": "l2786273",
   "to_bus": "m1108278",
   "phases": "B",
   "length_km": 0.10799408,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6380847-1",
   "from_bus": "l3254238",
   "to_bus": "m1047303",
   "phases": "ABC",
   "length_km": 0.099313729,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln8961797-1",
   "from_bus": "m1047633",
   "to_bus": "l2897554",
   "phases": "C",
   "length_km": 0.17983472,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "ln6077797-1",
   "from_bus": "m1069627",
   "to_bus": "l2897791",
   "phases": "B",
   "length_km": 0.13855367,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6077773-1",
   "from_bus": "m1089097",
   "to_bus": "m1108270",
   "phases": "B",
   "length_km": 0.083122982,
   "linecode": "1ph-x4_acsrx4_wpal"
  },
  {
   "id": "ln5837496-4",
   "from_bus": "n1142101",
   "to_bus": "l2936214",
   "phases": "A",
   "length_km": 0.036947217,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5623392-1",
   "from_bus": "l3066810",
   "to_bus": "l2897769",
   "phases": "C",
   "length_km": 0.12963818,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5624380-1",
   "from_bus": "m1209758",
   "to_bus": "m1209753",
   "phases": "B",
   "length_km": 0.12109104,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6422809-2",
   "from_bus": "m1047528",
   "to_bus": "l2858166",
   "phases": "ABC",
   "length_km": 0.004833257,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln5799561-1",
   "from_bus": "m1142843",
   "to_bus": "l3081380",
   "phases": "ABC",
   "length_km": 0.110589,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6229818-1",
   "from_bus": "l2804272",
   "to_bus": "l2841641",
   "phases": "B",
   "length_km": 0.079462886,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5593230-1",
   "from_bus": "m1069393",
   "to_bus": "m1069408",
   "phases": "B",
   "length_km": 0.069802024,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5563901-3",
   "from_bus": "n1142104",
   "to_bus": "m1108500",
   "phases": "ABC",
   "length_km": 0.045482405,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6320339-1",
   "from_bus": "l3216348",
   "to_bus": "l2841627",
   "phases": "A",
   "length_km": 0.18831853,
   "linecode": "1ph-4_wpalxx4_wpal"
  },
  {
   "id": "ln5986927-1",
   "from_bus": "m1026925",
   "to_bus": "l2916599",
   "phases": "A",
   "length_km": 0.015576555,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6047567-1",
   "from_bus": "m1047447",
   "to_bus": "l2954349",
   "phases": "B",
   "length_km": 0.053454722,
   "linecode": "1ph-x4_wpalx4_wpal"
  },
  {
   "id": "ln5714047-1",
   "from_bus": "l3235246",
   "to_bus": "l2710512",
   "phases": "B",
   "length_km": 0.077202257,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5563934-1",
   "from_bus": "m1125911",
   "to_bus": "l2711224",
   "phases": "B",
   "length_km": 0.10543947,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6169249-3",
   "from_bus": "n1147863",
   "to_bus": "l3122817",
   "phases": "C",
   "length_km": 0.004395476,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6230800-1",
   "from_bus": "m1186061",
   "to_bus": "l2861223",
   "phases": "B",
   "length_km": 0.036470829,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5985339-2",
   "from_bus": "m1069130",
   "to_bus": "l3085396",
   "phases": "A",
   "length_km": 0.078786151,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5898059-3",
   "from_bus": "e182730",
   "to_bus": "n1142109",
   "phases": "A",
   "length_km": 0.024024243,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5956457-2",
   "from_bus": "m1069417",
   "to_bus": "n1138597",
   "phases": "ABC",
   "length_km": 0.031773723,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln5865229-1",
   "from_bus": "m1026987",
   "to_bus": "m1026990",
   "phases": "B",
   "length_km": 0.057053995,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6018331-1",
   "from_bus": "m1142832",
   "to_bus": "l3160865",
   "phases": "ABC",
   "length_km": 0.067079697,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6199535-1",
   "from_bus": "l2673323",
   "to_bus": "m1009809",
   "phases": "C",
   "length_km": 0.071541145,
   "linecode": "1ph-xx4_acsr4_wpal"
  },
  {
   "id": "ln5502538-1",
   "from_bus": "l2822869",
   "to_bus": "m1026808",
   "phases": "ABC",
   "length_km": 0.094783217,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln5742816-2",
   "from_bus": "m1047825",
   "to_bus": "m1069731",
   "phases": "B",
   "length_km": 0.08606311,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6229803-3",
   "from_bus": "n1140520",
   "to_bus": "l2729410",
   "phases": "C",
   "length_km": 0.022726989,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln5986930-1",
   "from_bus": "m1026646",
   "to_bus": "l3178978",
   "phases": "A",
   "length_km": 0.1966651,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6350532-1",
   "from_bus": "m1069384",
   "to_bus": "l3066805",
   "phases": "A",
   "length_km": 0.04013771,
   "linecode": "1ph-4_wpalxx4_wpal"
  },
  {
   "id": "ln5588016-3",
   "from_bus": "l2710546",
   "to_bus": "m4362181",
   "phases": "B",
   "length_km": 0.025897479,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5623409-1",
   "from_bus": "m1047319",
   "to_bus": "m1047318",
   "phases": "C",
   "length_km": 0.074070287,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6350560-1",
   "from_bus": "l3216358",
   "to_bus": "m1026826",
   "phases": "A",
   "length_km": 0.04577771,
   "linecode": "1ph-4_acsrxx2_acsr"
  },
  {
   "id": "ln5472347-1",
   "from_bus": "m1108274",
   "to_bus": "m1108276",
   "phases": "B",
   "length_km": 0.052849276,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6290199-1",
   "from_bus": "m1089198",
   "to_bus": "m1089201",
   "phases": "ABC",
   "length_km": 0.17704795,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6409775-3",
   "from_bus": "m1047763",
   "to_bus": "n1136027",
   "phases": "A",
   "length_km": 0.01814072,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5591811-1",
   "from_bus": "l3101827",
   "to_bus": "m1108540",
   "phases": "C",
   "length_km": 0.15052207,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6229808-1",
   "from_bus": "m1026335",
   "to_bus": "l2804259",
   "phases": "A",
   "length_km": 0.069885457,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5651985-3",
   "from_bus": "n1136357",
   "to_bus": "l2897790",
   "phases": "C",
   "length_km": 0.039983603,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln6047577-1",
   "from_bus": "m1047513",
   "to_bus": "m1047507",
   "phases": "ABC",
   "length_km": 0.069519776,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln5528574-2",
   "from_bus": "m1142863",
   "to_bus": "n1141480",
   "phases": "C",
   "length_km": 0.004605174,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5896827-1",
   "from_bus": "m1125916",
   "to_bus": "l2879767",
   "phases": "B",
   "length_km": 0.06935707,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5774451-1",
   "from_bus": "l3066809",
   "to_bus": "m1069487",
   "phases": "C",
   "length_km": 0.06362585,
   "linecode": "1ph-xx4_wpal4_wpal"
  },
  {
   "id": "ln5504876-1",
   "from_bus": "m1142818",
   "to_bus": "p829965",
   "phases": "ABC",
   "length_km": 0.06747348,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_wpal"
  },
  {
   "id": "ln5860423-4",
   "from_bus": "q14733",
   "to_bus": "m1047568",
   "phases": "ABC",
   "length_km": 0.014963062,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln6138613-1",
   "from_bus": "m1047326",
   "to_bus": "m1047322",
   "phases": "A",
   "length_km": 0.038961022,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6077771-1",
   "from_bus": "m1009824",
   "to_bus": "l2954338",
   "phases": "B",
   "length_km": 0.030715032,
   "linecode": "1ph-x4_wpalx1/0_tpx"
  },
  {
   "id": "ln6138636-1",
   "from_bus": "m1047409",
   "to_bus": "l2841648",
   "phases": "A",
   "length_km": 0.12755805,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6199512-1",
   "from_bus": "m1089177",
   "to_bus": "l2729406",
   "phases": "C",
   "length_km": 0.13773994,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6047564-1",
   "from_bus": "m1026951",
   "to_bus": "l2954347",
   "phases": "B",
   "length_km": 0.066580846,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6258460-3",
   "from_bus": "m4122657",
   "to_bus": "l3027124",
   "phases": "C",
   "length_km": 0.22078337,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln5683810-1",
   "from_bus": "m1069419",
   "to_bus": "m1069418",
   "phases": "ABC",
   "length_km": 0.048491679,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln5852082-1",
   "from_bus": "m1026824",
   "to_bus": "p859694",
   "phases": "C",
   "length_km": 0.00674828,
   "linecode": "1ph-xx4_acsr1/0_acsr"
  },
  {
   "id": "ln6380816-1",
   "from_bus": "m1047453",
   "to_bus": "l2691948",
   "phases": "B",
   "length_km": 0.069602732,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6108138-2",
   "from_bus": "p860892",
   "to_bus": "n1139543",
   "phases": "C",
   "length_km": 0.010731814,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln6167732-2",
   "from_bus": "m1089205",
   "to_bus": "n1134472",
   "phases": "A",
   "length_km": 0.014446564,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6229831-1",
   "from_bus": "l2710542",
   "to_bus": "l2729430",
   "phases": "B",
   "length_km": 0.035369712,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6504020-2",
   "from_bus": "m3032980",
   "to_bus": "m3032977",
   "phases": "ABC",
   "length_km": 0.25744439,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln81354561-2",
   "from_bus": "m3763618",
   "to_bus": "p1121282",
   "phases": "C",
   "length_km": 0.003784151,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "ln5654476-1",
   "from_bus": "l2917330",
   "to_bus": "l2861222",
   "phases": "A",
   "length_km": 0.089533931,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6987572-4",
   "from_bus": "m1047490",
   "to_bus": "p1164481",
   "phases": "A",
   "length_km": 0.036413422,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6260025-1",
   "from_bus": "m1069356",
   "to_bus": "m1069363",
   "phases": "C",
   "length_km": 0.066843652,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln5926291-1",
   "from_bus": "m1069418",
   "to_bus": "m1069417",
   "phases": "ABC",
   "length_km": 0.087770103,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln8961800-1",
   "from_bus": "p828359",
   "to_bus": "l2878848",
   "phases": "C",
   "length_km": 0.17750716,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "ln6437757-1",
   "from_bus": "m1047486",
   "to_bus": "l3177665",
   "phases": "A",
   "length_km": 0.018287602,
   "linecode": "1ph-2_acsrxx4_acsr"
  },
  {
   "id": "ln5594245-1",
   "from_bus": "m1108278",
   "to_bus": "l2805036",
   "phases": "B",
   "length_km": 0.066328657,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5957492-1",
   "from_bus": "l2692654",
   "to_bus": "m1125929",
   "phases": "A",
   "length_km": 0.002372008,
   "linecode": "1ph-2_acsrxx4_wpal"
  },
  {
   "id": "ln5956464-1",
   "from_bus": "m1047669",
   "to_bus": "m1047672",
   "phases": "ABC",
   "length_km": 0.003394598,
   "linecode": "3ph_h-4_wpal4_wpal4_wpal4_wpal"
  },
  {
   "id": "ln6171683-1",
   "from_bus": "m1125919",
   "to_bus": "p829961",
   "phases": "A",
   "length_km": 0.010447145,
   "linecode": "1ph-2_acsrxx4_wpal"
  },
  {
   "id": "ln5625715-1",
   "from_bus": "m1142819",
   "to_bus": "p829960",
   "phases": "B",
   "length_km": 0.002509582,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5746706-2",
   "from_bus": "p829979",
   "to_bus": "m3036172",
   "phases": "B",
   "length_km": 0.032567448,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5653491-1",
   "from_bus": "m1026883",
   "to_bus": "m1026898",
   "phases": "C",
   "length_km": 0.06162683,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5472361-1",
   "from_bus": "m1089143",
   "to_bus": "l3141400",
   "phases": "A",
   "length_km": 0.095157861,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5683856-2",
   "from_bus": "m1069469",
   "to_bus": "n1139263",
   "phases": "A",
   "length_km": 0.008271348,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5565091-1",
   "from_bus": "m1069481",
   "to_bus": "p827507",
   "phases": "C",
   "length_km": 0.009805515,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln5653466-1",
   "from_bus": "m1026377",
   "to_bus": "l3048210",
   "phases": "A",
   "length_km": 0.12725195,
   "linecode": "1ph-4_wpalxx4_acsr"
  },
  {
   "id": "ln5534966-2",
   "from_bus": "e182722",
   "to_bus": "n1138596",
   "phases": "A",
   "length_km": 0.013356534,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6409762-1",
   "from_bus": "m1026331",
   "to_bus": "l3214055",
   "phases": "C",
   "length_km": 0.06095942,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6109158-1",
   "from_bus": "m1108295",
   "to_bus": "l2936279",
   "phases": "ABC",
   "length_km": 0.083738516,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln5835145-1",
   "from_bus": "m1026704",
   "to_bus": "l2841634",
   "phases": "B",
   "length_km": 0.16394102,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5774493-1",
   "from_bus": "m1047386",
   "to_bus": "m1047379",
   "phases": "B",
   "length_km": 0.095081577,
   "linecode": "1ph-x4_wpalx4_wpal"
  },
  {
   "id": "ln5835143-1",
   "from_bus": "m1089118",
   "to_bus": "m1089115",
   "phases": "ABC",
   "length_km": 0.16170829,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_wpal"
  },
  {
   "id": "ln5926315-1",
   "from_bus": "m1026486",
   "to_bus": "m1026488",
   "phases": "B",
   "length_km": 0.010803168,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5895786-1",
   "from_bus": "m1026364",
   "to_bus": "l3010570",
   "phases": "A",
   "length_km": 0.059756623,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln81048102-5",
   "from_bus": "p904451",
   "to_bus": "221-282819",
   "phases": "A",
   "length_km": 0.005501021,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "ln5861084-1",
   "from_bus": "m1125968",
   "to_bus": "p895107",
   "phases": "C",
   "length_km": 0.008451514,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5774455-2",
   "from_bus": "m1047672",
   "to_bus": "n1136999",
   "phases": "A",
   "length_km": 0.016026796,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6108132-1",
   "from_bus": "m1069412",
   "to_bus": "l2879061",
   "phases": "B",
   "length_km": 0.082306111,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln6077775-1",
   "from_bus": "m1026947",
   "to_bus": "m1026946",
   "phases": "B",
   "length_km": 0.13864752,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5591718-1",
   "from_bus": "m1142880",
   "to_bus": "l2891575",
   "phases": "C",
   "length_km": 0.098918918,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5653461-1",
   "from_bus": "m1026848",
   "to_bus": "m1026847",
   "phases": "A",
   "length_km": 0.067929357,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6290229-1",
   "from_bus": "l2897793",
   "to_bus": "m1069521",
   "phases": "A",
   "length_km": 0.025586266,
   "linecode": "1ph-4_acsrxx4_wpal"
  },
  {
   "id": "ln5774463-1",
   "from_bus": "m1069175",
   "to_bus": "l3197637",
   "phases": "C",
   "length_km": 0.076510505,
   "linecode": "1ph-xx4_wpal4_wpal"
  },
  {
   "id": "ln6380814-1",
   "from_bus": "m1047441",
   "to_bus": "l3197635",
   "phases": "B",
   "length_km": 0.060782362,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5895776-1",
   "from_bus": "l2804257",
   "to_bus": "l2860485",
   "phases": "B",
   "length_km": 0.05942455,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6200439-1",
   "from_bus": "l3235945",
   "to_bus": "l2842330",
   "phases": "C",
   "length_km": 0.031983754,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6138601-1",
   "from_bus": "l2804254",
   "to_bus": "m1047752",
   "phases": "A",
   "length_km": 0.013302738,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5927421-1",
   "from_bus": "m1166370",
   "to_bus": "m1166364",
   "phases": "C",
   "length_km": 0.04751172,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln5532748-5",
   "from_bus": "m1047592",
   "to_bus": "m3763619",
   "phases": "ABC",
   "length_km": 0.040091287,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln6506318-4",
   "from_bus": "m3037540",
   "to_bus": "l2710509",
   "phases": "C",
   "length_km": 0.003342785,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln6288856-3",
   "from_bus": "l2763072",
   "to_bus": "m4118754",
   "phases": "B",
   "length_km": 0.07286948,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5653452-1",
   "from_bus": "m1089196",
   "to_bus": "m1089198",
   "phases": "ABC",
   "length_km": 0.10686057,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6290205-1",
   "from_bus": "m1047484",
   "to_bus": "l3010560",
   "phases": "ABC",
   "length_km": 0.059089526,
   "linecode": "3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr"
  },
  {
   "id": "ln6350547-1",
   "from_bus": "l3254219",
   "to_bus": "l3254220",
   "phases": "C",
   "length_km": 0.064169262,
   "linecode": "1ph-xx2_acsr2_acsr"
  },
  {
   "id": "ln6229800-1",
   "from_bus": "m1026648",
   "to_bus": "m1026647",
   "phases": "A",
   "length_km": 0.052222014,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6138609-1",
   "from_bus": "m1089112",
   "to_bus": "l2691951",
   "phases": "C",
   "length_km": 0.06504075,
   "linecode": "1ph-xx4_wpal4_wpal"
  },
  {
   "id": "ln81048090-1",
   "from_bus": "m1108433",
   "to_bus": "228-1048090-1_int",
   "phases": "B",
   "length_km": 0.13353714,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "ln5683828-1",
   "from_bus": "m1026327",
   "to_bus": "l2841636",
   "phases": "B",
   "length_km": 0.10472867,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln8979256-1",
   "from_bus": "m1089183",
   "to_bus": "l2990826",
   "phases": "ABC",
   "length_km": 0.052078294,
   "linecode": "3p_1/0_axnj_db"
  },
  {
   "id": "ln6506317-2",
   "from_bus": "l2911069",
   "to_bus": "l2948732",
   "phases": "B",
   "length_km": 0.22112721,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln6078744-1",
   "from_bus": "m1108260",
   "to_bus": "m1108259",
   "phases": "B",
   "length_km": 0.03565775,
   "linecode": "1ph-x4_wpalx4_wpal"
  },
  {
   "id": "ln81018875-1",
   "from_bus": "m1069312",
   "to_bus": "p873800",
   "phases": "C",
   "length_km": 0.007335412,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "ln6078691-1",
   "from_bus": "p901951",
   "to_bus": "m1186078",
   "phases": "C",
   "length_km": 0.17544744,
   "linecode": "1ph-xx4_wpal4_wpal"
  },
  {
   "id": "ln6258439-1",
   "from_bus": "l2876797",
   "to_bus": "r18241",
   "phases": "ABC",
   "length_km": 0.049376638,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_wpal"
  },
  {
   "id": "ln6108164-1",
   "from_bus": "l3254227",
   "to_bus": "m1069550",
   "phases": "B",
   "length_km": 0.047453284,
   "linecode": "1ph-x4_wpalx4_wpal"
  },
  {
   "id": "ln5927379-2",
   "from_bus": "m3037455",
   "to_bus": "l3217052",
   "phases": "C",
   "length_km": 0.071310138,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6110365-1",
   "from_bus": "p827500",
   "to_bus": "l2822861",
   "phases": "A",
   "length_km": 0.098197127,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln5773040-1",
   "from_bus": "m1047724",
   "to_bus": "m1047722",
   "phases": "ABC",
   "length_km": 0.042372467,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_wpal"
  },
  {
   "id": "ln5534969-2",
   "from_bus": "n1134477",
   "to_bus": "d5534969-2_int",
   "phases": "ABC",
   "length_km": 0.022611044,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6015891-1",
   "from_bus": "m1166355",
   "to_bus": "l2858200",
   "phases": "A",
   "length_km": 0.11201214,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5683816-1",
   "from_bus": "m1047699",
   "to_bus": "l2935554",
   "phases": "ABC",
   "length_km": 0.080211844,
   "linecode": "3ph_h-4_wpal4_wpal4_wpal4_wpal"
  },
  {
   "id": "ln6199561-1",
   "from_bus": "m1047292",
   "to_bus": "l2766750",
   "phases": "C",
   "length_km": 0.058227302,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6900591-12",
   "from_bus": "l3649300",
   "to_bus": "l3649301",
   "phases": "A",
   "length_km": 0.061174579,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6411363-1",
   "from_bus": "m1047733",
   "to_bus": "l3066804",
   "phases": "A",
   "length_km": 0.10375985,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6108130-6",
   "from_bus": "m3327098",
   "to_bus": "l2691943",
   "phases": "B",
   "length_km": 0.19980404,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5837516-1",
   "from_bus": "p829986",
   "to_bus": "m1125904",
   "phases": "A",
   "length_km": 0.021460849,
   "linecode": "1ph-2_acsrxx2_acsr"
  },
  {
   "id": "ln6017301-4",
   "from_bus": "m3036169",
   "to_bus": "n1139550",
   "phases": "A",
   "length_km": 0.023388828,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5981121-1",
   "from_bus": "m1026307",
   "to_bus": "l3085388",
   "phases": "B",
   "length_km": 0.12519194,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln81048107-4",
   "from_bus": "l3233413",
   "to_bus": "m1108464",
   "phases": "B",
   "length_km": 0.04632063,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "ln5472374-1",
   "from_bus": "l3122827",
   "to_bus": "l2954355",
   "phases": "A",
   "length_km": 0.05850549,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln5746550-2",
   "from_bus": "p827576",
   "to_bus": "n1139256",
   "phases": "B",
   "length_km": 0.009617215,
   "linecode": "1ph-x2_acsrx2_acsr"
  },
  {
   "id": "ln5561437-1",
   "from_bus": "l2952003",
   "to_bus": "m1108381",
   "phases": "ABC",
   "length_km": 0.10724762,
   "linecode": "3ph_h-4_wpal4_wpal4_wpal4_acsr"
  },
  {
   "id": "ln6439986-3",
   "from_bus": "n1136359",
   "to_bus": "l3008237",
   "phases": "C",
   "length_km": 0.028799533,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5744324-1",
   "from_bus": "m1089102",
   "to_bus": "m1089096",
   "phases": "C",
   "length_km": 0.16953267,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6376708-1",
   "from_bus": "p895102",
   "to_bus": "m1125978",
   "phases": "B",
   "length_km": 0.009923416,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5895816-2",
   "from_bus": "m1026706",
   "to_bus": "n1140825",
   "phases": "ABC",
   "length_km": 0.01512159,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln5593235-1",
   "from_bus": "l3141399",
   "to_bus": "m1069210",
   "phases": "C",
   "length_km": 0.076873148,
   "linecode": "1ph-xx4_acsr4_wpal"
  },
  {
   "id": "ln81354563-2",
   "from_bus": "m3763624",
   "to_bus": "p1121283",
   "phases": "C",
   "length_km": 0.009964107,
   "linecode": "1p_1/0_axnj_db"
  },
  {
   "id": "ln5866260-1",
   "from_bus": "m1142839",
   "to_bus": "l3067507",
   "phases": "C",
   "length_km": 0.042051449,
   "linecode": "1ph-xx2/0_acsr1/0_tpx"
  },
  {
   "id": "ln6018243-1",
   "from_bus": "m1108540",
   "to_bus": "l3235945",
   "phases": "C",
   "length_km": 0.085523799,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln5928743-3",
   "from_bus": "n1141478",
   "to_bus": "m1142826",
   "phases": "B",
   "length_km": 0.12458073,
   "linecode": "1ph-x4_acsrx4_acsr"
  },
  {
   "id": "ln5957501-1",
   "from_bus": "m1108334",
   "to_bus": "l2692664",
   "phases": "C",
   "length_km": 0.039182384,
   "linecode": "1ph-xx4_acsr4_acsr"
  },
  {
   "id": "ln6379357-1",
   "from_bus": "l2823544",
   "to_bus": "m1126016",
   "phases": "A",
   "length_km": 0.030918737,
   "linecode": "1ph-4_acsrxx4_acsr"
  },
  {
   "id": "ln6291252-2",
   "from_bus": "226-23751",
   "to_bus": "l2955081",
   "phases": "ABC",
   "length_km": 0.041939554,
   "linecode": "3ph_h-397_acsr397_acsr397_acsr2/0_acsr"
  },
  {
   "id": "ln6440002-3",
   "from_bus": "p827536",
   "to_bus": "n1137999",
   "phases": "A",
   "length_km": 0.012536863,
   "linecode": "1ph-4_acsrxx2_acsr"
  },
  {
   "id": "ln6076346-1",
   "from_bus": "l3027157",
   "to_bus": "l2973155",
   "phases": "ABC",
   "length_km": 0.11046365,
   "linecode": "3ph_h-4_acsr4_acsr4_acsr4_acsr"
  },
  {
   "id": "ln8978752-1",
   "from_bus": "m1186052",
   "to_bus": "198-5320",
   "phases": "ABC",
   "length_km": 0.005839099,
   "linecode": "3p_1/0_axnj_db"
  },
  {
   "id": "ln5621834-1",
   "from_bus": "l3216346",
   "to_bus": "l2858163",
   "phases": "A",
   "length_km": 0.13136078,
   "linecode": "1ph-4_wpalxx4_wpal"
  },
  {
   "id": "ln6108123-1",
   "from_bus": "m1047813",
   "to_bus": "l2973149",
   "phases": "B",
