# Candidate captions for Figs. 9-11 (English)

Generated by `build_figures_claude.py`; every number is computed from the source files listed in `manifest_sha256.json`.

**Fig. 9.** Paired physical-phase voltage differences |V_OpenDSS − V_pandapower| between the historical pandapower medium-voltage reduction and a matched OpenDSS medium-voltage equivalent in S0 at (a) 03:00 and (b) 18:00. Both models use fixed regulator taps, connected capacitors, the adjusted study source and primary-equivalent loads. Each hour has 3,820 matched bus-phase pairs (phase A 1,336, B 1,269, C 1,215). Boxes span the interquartile range, the horizontal line marks the median and whiskers extend to the minimum and maximum, so every pair lies within the drawn range and none is excluded from the figure or from the metrics. Global RMSE: 0.02270 pu at 03:00 and 0.07277 pu at 18:00 (maximum absolute difference 0.04218 and 0.13751 pu); per-phase statistics are in Table S1. The difference is systematic in sign: OpenDSS is lower on phase A in at least 99.6 % of pairs and higher on phase C in at least 99.9 % of pairs at both hours. This test diagnoses model discrepancy under matched S0 conditions; it does not establish equivalence to the complete IEEE 8500-node feeder.

**Fig. 10.** Hourly operation of the complete IEEE 8500-node feeder in OpenDSS (phase-explicit, 1-h step, native automatic regulator and capacitor controls unless stated): (a) substation active-power import, (b) number of newly overloaded line identities and (c) minimum medium-voltage bus-phase voltage. S0, S1 and the historical single-BESS S4 replay the saved hourly injections of the pandapower campaign; the distributed S4 is a later, separate configuration with three BESS units of the same total 2.2 MW/7.2 MWh as the single BESS and 150 V2G vehicles at three sites, and is not one of the 63 historical configurations. The saved-regulator-policy trace lowers the set point of the four phase-C regulators by 0.5 V on the potential-transformer secondary base. A newly overloaded line exceeds 100 % of its study ampacity in the plotted hour and never exceeded it in any hour of native-control S0; S0 is therefore zero by construction and is omitted from (b). Over the day, 41 distinct lines are newly overloaded in S1 and 23 in the historical S4 (hourly maximum: S1, 41 in the intervals starting 17:00, 18:00, 19:00; historical S4, 23 in the interval starting 18:00); the distributed S4 has none under either policy. Daily minimum voltages are 0.92357, 0.93648 and 0.93752 pu for the historical, distributed-native and distributed-policy S4 (S0: 0.93707 pu; S1: 0.91915 pu). The two distributed import traces differ by at most 4.4 kW and overlap in (a). The dotted line at 0.95 pu is the engineering screen of the study (ANSI C84.1 range A), not a Honduran regulatory limit.

**Fig. 11.** Absolute daily violation severity in the complete IEEE 8500-node feeder in OpenDSS for the historical single-BESS S4 and four operating views of the later distributed S4 (three BESS, 150 V2G vehicles): (a) thermal excess above 100 % of the study ampacity, (b) voltage deficit below 0.95 pu and (c) voltage excess above 1.05 pu. Each severity sums the positive excess of every physical line-phase (a) or bus-phase (b, c) over the 24 one-hour intervals, multiplied by dt_h = 1 h; the units are percentage-point-hours and per-unit-hours summed over phases and locations, so they measure aggregate exposure, not the depth at a single point. The saved regulator policy lowers the set point of four phase-C regulators by 0.5 V on the potential-transformer secondary base (not 0.5 pu). Hatched bars hold the regulator taps at the hourly positions of the matching S0 (native-control S0 or saved-policy S0); capacitor controls remain automatic in those views. All quantities are absolute, not differences from S0 and not counts of newly overloaded lines. For reference, native-control S0 alone has 73.4 pp·h, 0.59 pu·h and 2.64 pu·h. The distributed configuration is not one of the 63 historical pandapower configurations.
